{
  "id": "computertomograph",
  "type": "device",
  "title": "Computertomograph (CT)",
  "aliases": [
    "CT",
    "Computertomographie",
    "Computertomografie",
    "CT-Scanner",
    "Computed Tomography",
    "Mehrzeilen-CT",
    "MSCT",
    "Spiral-CT",
    "Multislice-CT"
  ],
  "category": "geraete",
  "deviceGroup": "bildgebung",
  "rank": 10,
  "domains": [
    "radiologie",
    "notfallmedizin",
    "neurologie",
    "kardiologie",
    "strahlentherapie",
    "nuklearmedizin",
    "orthopaedie-unfallchirurgie",
    "intensivmedizin"
  ],
  "summary": "Der Computertomograph erzeugt mit einer um den Patienten rotierenden Röntgenröhre und einem gegenüberliegenden Detektorbogen überlagerungsfreie Schnittbilder und 3D-Volumendatensätze. Aus Tausenden Schwächungsmessungen berechnet ein Rekonstruktionsverfahren für jedes Voxel einen CT-Wert in Hounsfield-Einheiten. Der CT ist zentrales Gerät der Notfall-, Tumor- und Gefäßdiagnostik.",
  "riskClass": {
    "value": "IIb",
    "evidence": "belegt",
    "note": "Nach [[mdr|MDR]] Anhang VIII **Regel 10** werden aktive Produkte, die dazu bestimmt sind, ionisierende Strahlung auszusenden, und für die radiologische Diagnostik oder Therapie bestimmt sind – einschließlich Produkten der interventionellen Radiologie sowie Produkten zur Steuerung oder Überwachung solcher Produkte –, der **Klasse IIb** zugeordnet [@mdr-2017] [@mdcg-2021-24]. Der CT als diagnostische Röntgeneinrichtung fällt unter diese Regel (siehe [[risikoklassen|Risikoklassen]]). Zubehör und eigenständige Software (z. B. Auswertesoftware) werden gesondert klassifiziert.",
    "sources": [
      "mdr-2017",
      "mdcg-2021-24"
    ]
  },
  "sections": {
    "purpose": "## Medizinischer Zweck\n\nDer **Computertomograph (CT)** ist ein Schnittbildverfahren der [[radiologie|Radiologie]], das mit [[roentgenstrahlung|Röntgenstrahlung]] überlagerungsfreie Querschnittsbilder (Tomogramme) und dreidimensionale Volumendatensätze des Körpers erzeugt. Anders als bei der konventionellen [[roentgengeraet|Projektionsradiographie]], bei der sich alle im Strahlengang liegenden Strukturen auf einem Bild überlagern, misst der CT die Schwächung eines schmalen Strahlenbündels aus sehr vielen Richtungen und berechnet daraus für jedes Volumenelement (Voxel) einen eigenen Schwächungswert [@kalender-2011] [@doessel-2016].\n\nDaraus ergeben sich die medizinischen Kernaufgaben:\n\n* **Diagnostik:** Nachweis und Ausschluss von Blutungen, Infarkten, Tumoren, Entzündungen, Frakturen und Gefäßveränderungen; Ausbreitungsdiagnostik (Staging) und Verlaufskontrolle in der Onkologie.\n* **Notfall- und Traumadiagnostik:** Der CT liefert innerhalb weniger Minuten einen vollständigen Überblick über Kopf, Wirbelsäule, Thorax, Abdomen und Becken und ist deshalb zentrales Gerät im Schockraum der [[notfallmedizin|Notfallmedizin]].\n* **Quantitative Bildgebung:** Weil der Bildwert in Hounsfield-Einheiten (HU) physikalisch definiert ist, lassen sich Gewebe unterscheiden (Luft, Fett, Wasser, Weichteil, Knochen, Kontrastmittel) und Volumina, Dichten oder Gefäßdurchmesser messen.\n* **Planung und Steuerung von Therapien:** Bestrahlungsplanung in der [[strahlentherapie|Strahlentherapie]], CT-gesteuerte Punktionen und Drainagen, Navigation in der [[chirurgie|Chirurgie]] sowie Schwächungskorrektur beim [[pet-ct|PET/CT]].\n\n> [!hinweis] Der CT arbeitet mit [[ionisierende-strahlung|ionisierender Strahlung]]. Jede Untersuchung braucht deshalb eine **rechtfertigende Indikation** durch eine fachkundige Ärztin bzw. einen fachkundigen Arzt nach dem Strahlenschutzrecht ([[strlschg|StrlSchG]]). Bei gleicher Fragestellung sind strahlungsfreie Verfahren wie [[ultraschallgeraet|Sonographie]] oder [[mrt|MRT]] zu prüfen [@strlschg].\n\nMedizinprodukterechtlich ist der CT ein aktives diagnostisches [[medizinprodukt|Medizinprodukt]] und zugleich eine Röntgeneinrichtung im Sinne des Strahlenschutzrechts – zwei Rechtsbereiche, die für Betrieb, Prüfungen und Personalqualifikation nebeneinander gelten (siehe Abschnitte Wartung und Prüfverfahren).",
    "applications": "## Einsatzgebiete\n\nDer CT ist heute in nahezu jedem Akutkrankenhaus vorhanden und eines der am häufigsten eingesetzten Großgeräte der Bildgebung. Typische Anwendungen nach Fachgebiet:\n\n| Fachgebiet | Typische CT-Anwendungen |\n|---|---|\n| [[notfallmedizin]] / Schockraum | Polytrauma-Spirale (Ganzkörper-CT), Schädel-CT bei Bewusstseinsstörung, Lungenembolie-Ausschluss |\n| [[neurologie]] | Schlaganfalldiagnostik: natives Schädel-CT (Blutungsausschluss), CT-Angiographie der hirnversorgenden Gefäße, CT-Perfusion |\n| [[kardiologie]] | Koronar-CT-Angiographie mit EKG-Synchronisation, Kalk-Scoring, Planung von Klappeninterventionen |\n| Onkologie / [[radiologie]] | Staging von Thorax, Abdomen und Becken, Therapieverlaufskontrolle |\n| [[pneumologie]] | Hochauflösendes Lungen-CT bei interstitiellen Lungenerkrankungen, Niedrigdosis-CT |\n| [[orthopaedie-unfallchirurgie]] | Frakturdiagnostik, 3D-Rekonstruktionen zur OP-Planung |\n| [[strahlentherapie]] | Planungs-CT (CT-Simulator) mit großer Gantry-Öffnung und Lasersystem zur Patientenlagerung |\n| [[nuklearmedizin]] | CT-Komponente in [[pet-ct]] und SPECT/CT ([[gammakamera]]) zur Lokalisation und Schwächungskorrektur |\n| Interventionelle Radiologie | CT-gesteuerte Biopsie, Drainage, Schmerztherapie, Tumorablation |\n\n### Untersuchungsarten\n\n* **Nativ-CT:** ohne Kontrastmittel, z. B. Schädel bei Verdacht auf Blutung, Nierensteine, Knochen.\n* **Kontrastmittel-CT:** Jodhaltiges Kontrastmittel wird mit einem automatischen Injektor intravenös gegeben. Jod hat eine K-Kante bei etwa 33 keV und schwächt Röntgenstrahlung im diagnostischen Energiebereich stark; Gefäße und gut durchblutete Gewebe werden dadurch kontrastreich dargestellt. Je nach Zeitpunkt der Aufnahme unterscheidet man arterielle, portalvenöse und Spätphase [@kalender-2011].\n* **CT-Angiographie (CTA):** schnelle Spirale während der arteriellen Kontrastmittelpassage durch den [[blutkreislauf|Blutkreislauf]]; die Aufnahme wird häufig per Bolus-Tracking (Messung des Dichteanstiegs in einer Referenzregion) gestartet.\n* **Kardio-CT:** Die Bildgebung des [[herz|Herzens]] erfordert eine zeitliche Auflösung von wenigen 100 ms oder besser und eine Synchronisation mit dem EKG (prospektive Triggerung oder retrospektives Gating).\n* **Perfusions-CT:** wiederholte Messung desselben Volumens während der Kontrastmittelpassage zur Berechnung von Blutfluss- und Blutvolumenparametern, z. B. im Gehirn.\n* **Spektral- bzw. Dual-Energy-CT:** Messung bei zwei Energiespektren zur Materialzerlegung (z. B. Jod-, Kalzium-, Harnsäurekarten) und für virtuelle Nativbilder.\n\n### Abgrenzung zu verwandten Verfahren\n\nDie [[dvt|Digitale Volumentomographie (DVT)]] arbeitet mit einem Kegelstrahl und Flachdetektor auf einer meist einmaligen Umlaufbahn; sie ist kompakter, liefert aber geringeren Weichteilkontrast. [[c-bogen|C-Bögen]] und [[angiographieanlage|Angiographieanlagen]] können mit Rotationsaufnahmen ebenfalls CT-ähnliche Volumen erzeugen („Cone-Beam-CT“). Die [[mrt|Magnetresonanztomographie]] kommt ohne ionisierende Strahlung aus und bietet den besseren Weichteilkontrast, ist aber langsamer und schlechter für Notfälle und Lungenbildgebung geeignet.",
    "principle": "## Funktionsprinzip\n\nDer CT beruht auf drei Bausteinen: der **Schwächung von Röntgenstrahlung** in Materie, der **Messung vieler Linienintegrale** aus unterschiedlichen Richtungen und der **mathematischen Rekonstruktion** eines Schnittbilds aus diesen Messwerten [@kalender-2011] [@buzug-2008] [@hsieh-2015].\n\n### Röntgenerzeugung\n\nIn der [[roentgenroehre|Röntgenröhre]] werden Elektronen aus einer Glühkathode durch die Röhrenspannung (im CT typischerweise 70–150 kV) auf eine Drehanode mit Brennbahn aus Wolfram (meist Wolfram-Rhenium-Legierung) beschleunigt. Beim Abbremsen entsteht **Bremsstrahlung** mit kontinuierlichem Spektrum bis zur Maximalenergie E_max = e · U (bei 120 kV also 120 keV), überlagert von der **charakteristischen Strahlung** des Anodenmaterials [@krieger-strahlungsquellen-2018]. Weiche, niederenergetische Anteile werden durch Vorfilter (z. B. Aluminium, Kupfer, bei manchen Systemen Zinn) entfernt, weil sie fast vollständig im Patienten absorbiert würden und nur Dosis, aber kein Bildsignal liefern.\n\nDer Wirkungsgrad der Röntgenerzeugung ist sehr gering. Näherungsweise gilt η ≈ k · Z · U mit k ≈ 10⁻⁹ V⁻¹ [@krieger-strahlungsquellen-2018]:\n\n> [!beispiel] Für eine Wolframanode (Z = 74) bei U = 120 kV ergibt sich η ≈ 10⁻⁹ V⁻¹ · 74 · 120 000 V ≈ 0,009, also knapp 1 %. Bei einer elektrischen Leistung von 80 kW (z. B. 120 kV · 667 mA) werden damit rund 79 kW in der Anode in Wärme umgesetzt. Diese [[joulesche-waerme|Wärme]] muss gespeichert und über Öl- und Luft- bzw. Wasserkühlung abgeführt werden – das Wärmemanagement der Röhre ist eine der zentralen Grenzen der CT-Technik (siehe [[waermeuebertragung|Wärmeübertragung]]).\n\n### Schwächung: das Lambert-Beer-Gesetz\n\nBeim Durchgang durch den Körper wird die Strahlung durch Photoeffekt und Compton-Streuung geschwächt ([[ionisierende-strahlung|Wechselwirkung ionisierender Strahlung mit Materie]]). Für monoenergetische Strahlung und einen schmalen Strahl gilt das [[lambert-beer|Lambert-Beer-Gesetz]]:\n\n`I = I₀ · exp( −∫ μ(s) ds )`\n\nDabei ist I₀ die ungeschwächte Intensität (gemessen in einem Referenzkanal bzw. bei der Luftkalibrierung), I die hinter dem Patienten gemessene Intensität und μ(s) der lineare Schwächungskoeffizient entlang des Strahlwegs s. Durch Logarithmieren erhält man den eigentlichen Messwert des CT, die **Projektion** (das Linienintegral):\n\n`p = ln( I₀ / I ) = ∫ μ(s) ds`\n\n> [!beispiel] Wasser hat bei einer effektiven Energie von etwa 70 keV einen Schwächungskoeffizienten von rund μ ≈ 0,19 cm⁻¹. Für einen 20 cm dicken Wasserzylinder folgt p = 0,19 cm⁻¹ · 20 cm = 3,8 und I / I₀ = e^(−3,8) ≈ 0,022 – nur gut 2 % der Photonen erreichen den Detektor. Bei 32 cm Wasser (Erwachsenen-Abdomen) sind es nur noch e^(−6,1) ≈ 0,2 %. Daran sieht man, warum der Detektor einen sehr großen Dynamikbereich haben muss und warum bei kräftigen Patientinnen und Patienten mehr Röhrenstrom nötig ist.\n\n> [!vereinfacht] Das Röntgenspektrum ist polychromatisch. Weil niederenergetische Photonen stärker absorbiert werden, „härtet“ das Spektrum mit zunehmender Wegstrecke auf; der Zusammenhang zwischen p und Weglänge ist dann nicht mehr exakt linear. Diese **Strahlaufhärtung** wird durch Formfilter und rechnerische Korrekturen (Wasser- und Knochen-Aufhärtungskorrektur) weitgehend ausgeglichen [@hsieh-2015].\n\n### Messgeometrie und Abtastung\n\nRöhre und Detektor sind auf dem rotierenden Teil der [[gantry|Gantry]] gegenüber montiert („Rotate-Rotate“-Geometrie, sog. 3. Generation). Ein [[kollimator|Kollimator]] formt einen **Fächerstrahl** (in der Schichtebene, Fächerwinkel typischerweise um 50°) mit einer in Körperlängsrichtung (z-Richtung) wählbaren Breite. Während einer Umdrehung liest das Datenerfassungssystem den Detektor sehr häufig aus.\n\n> [!beispiel] Werden pro Umdrehung 1 200 Projektionen erfasst und dreht die Gantry in 0,3 s einmal um den Patienten, muss jede Detektorzeile mit 1 200 / 0,3 s = 4 000 Auslesungen pro Sekunde (4 kHz) abgetastet werden. Bei 64 Zeilen × 900 Kanälen entstehen so rund 230 Millionen Messwerte pro Sekunde – vor jeder Rekonstruktion.\n\nFür jede Projektion wird p als Funktion des Detektorkanals t und des Projektionswinkels θ gespeichert. Die Darstellung aller Projektionen über dem Winkel heißt **Sinogramm**, weil ein punktförmiges Objekt darin eine Sinuskurve beschreibt (siehe Schemazeichnung).\n\n### Mathematische Grundlage: Radon-Transformation\n\nMathematisch ist die Gesamtheit aller Linienintegrale die **Radon-Transformation** der Schwächungsverteilung μ(x, y):\n\n`p(θ, t) = ∬ μ(x, y) · δ(x · cos θ + y · sin θ − t) dx dy`\n\nJohann Radon zeigte bereits 1917, dass eine Funktion aus der Gesamtheit ihrer Linienintegrale eindeutig rekonstruiert werden kann [@radon-1917]. Das **Fourier-Scheiben-Theorem** (Projektionsschnitt-Theorem) verknüpft beide Darstellungen: Die eindimensionale Fourier-Transformierte einer Projektion unter dem Winkel θ entspricht einer Linie durch den Ursprung der zweidimensionalen Fourier-Transformierten des Bildes unter demselben Winkel [@buzug-2008].\n\n### Bildrekonstruktion\n\n**Gefilterte Rückprojektion (FBP).** Die einfache Rückprojektion – jeder Messwert wird gleichmäßig entlang seines Strahlwegs zurück ins Bild „verschmiert“ – liefert nur ein unscharfes Bild, weil die radial angeordneten Projektionen den Frequenzraum nach dem Fourier-Scheiben-Theorem im Zentrum dicht und außen dünn abtasten; im Bildraum entspricht das einer Faltung mit 1/r (sternförmige Unschärfe). Deshalb wird jede Projektion vor der Rückprojektion mit einem **Faltungskern** gefiltert, dessen Frequenzgang proportional zu |ω| ansteigt (Rampenfilter, z. B. Ram-Lak- oder Shepp-Logan-Kern):\n\n`μ(x, y) = ∫₀^π ( p(θ, ·) ∗ h )( x · cos θ + y · sin θ ) dθ`\n\nIn der Praxis wählt man über **Faltungskerne** (Rekonstruktionskerne) den Kompromiss zwischen Bildschärfe und Rauschen: „weiche“ Kerne für Weichteile, „harte“ Kerne für Knochen und Lunge. Das ist ein klassisches Beispiel für digitale [[filter|Filter]] in der Signalverarbeitung [@kalender-2011].\n\n**Kegelstrahl-Rekonstruktion.** Bei Mehrzeilensystemen sind die Strahlen gegenüber der Schichtebene geneigt. Hierfür werden Näherungsverfahren wie der Feldkamp-Algorithmus (FDK) und dessen Weiterentwicklungen eingesetzt [@feldkamp-1984].\n\n**Iterative und KI-gestützte Rekonstruktion.** Moderne Systeme verwenden statistische bzw. modellbasierte iterative Verfahren: Ein Bildschätzwert wird vorwärtsprojiziert, mit den Messdaten verglichen und unter Berücksichtigung der Photonenstatistik und eines Systemmodells schrittweise korrigiert. Dadurch lässt sich bei gleicher Bildqualität Dosis einsparen bzw. bei gleicher Dosis das Rauschen senken. Neuere Systeme ergänzen dies durch trainierte neuronale Netze (Deep-Learning-Rekonstruktion). Die Rekonstruktionssoftware ist Teil des Medizinprodukts und unterliegt den Anforderungen an [[software-medizinprodukt|Medizinproduktesoftware]] ([[iec-62304|IEC 62304]]) [@hsieh-2015].\n\n### CT-Werte und Hounsfield-Skala\n\nDas rekonstruierte μ wird auf Wasser normiert und als **CT-Wert** in Hounsfield-Einheiten (HU) angegeben [@kalender-2011]:\n\n`CT-Wert = 1000 · ( μ − μ_Wasser ) / μ_Wasser   [HU]`\n\nDamit gilt per Definition: Wasser = 0 HU, Luft ≈ −1000 HU.\n\n| Gewebe | typischer CT-Wert (HU) |\n|---|---|\n| Luft | ≈ −1000 |\n| Lungenparenchym | ca. −900 bis −500 |\n| Fett | ca. −100 bis −50 |\n| Wasser | 0 |\n| Weichteil, Blut | ca. +20 bis +80 |\n| Spongiosa | ca. +100 bis +400 |\n| Kompakta | bis > +1000 |\n\n> [!beispiel] Hat ein Weichteilgewebe bei der effektiven Energie einen Schwächungskoeffizienten von μ = 0,200 cm⁻¹ und Wasser μ_Wasser = 0,190 cm⁻¹, ergibt sich CT-Wert = 1000 · (0,200 − 0,190) / 0,190 ≈ +53 HU. Ein Unterschied von nur 0,5 % in μ entspricht bereits 5 HU – der CT ist deshalb deutlich kontrastempfindlicher als eine Projektionsaufnahme.\n\nDas menschliche Auge unterscheidet nur einige Dutzend Graustufen. Deshalb wird über eine **Fensterung** (Fensterlage und -breite) nur ein Ausschnitt der Skala auf die Graustufen des Monitors abgebildet, z. B. ein Weichteilfenster, Lungenfenster oder Knochenfenster.\n\n### Spiral-CT und Pitch\n\nBeim **Spiral- bzw. Helix-CT** fährt der Patiententisch während der kontinuierlichen Rotation gleichmäßig durch die Gantry; der Fokus beschreibt relativ zum Patienten eine Schraubenbahn. Durch Interpolation in z-Richtung werden daraus beliebig positionierbare Schichten berechnet [@kalender-2011]. Wichtige Kenngröße ist der **Pitch**:\n\n`Pitch = Tischvorschub pro Rotation / ( N · T )`\n\nmit N = Zahl der aktiven Detektorzeilen und T = Kollimationsbreite einer Zeile (N · T = nominelle Gesamtkollimation).\n\n> [!beispiel] Ein System mit 64 Zeilen à 0,625 mm hat eine Gesamtkollimation von 40 mm. Bei Pitch 1,0 und einer Rotationszeit von 0,5 s beträgt der Tischvorschub 40 mm pro Umdrehung bzw. 80 mm/s; ein 40 cm langer Thorax-Abdomen-Bereich ist in 5 s erfasst. Mit Pitch 1,5 und 0,28 s Rotation wären es bereits rund 214 mm/s.\n\n### Bildqualität: Rauschen, Auflösung, Kontrast\n\n* **Rauschen:** Die Anzahl der detektierten Photonen folgt der Poisson-Statistik. Das Bildrauschen σ ist näherungsweise proportional zu 1 / √(mAs). Eine Halbierung des Rauschens erfordert daher etwa die vierfache Dosis [@kalender-2011].\n* **Räumliche Auflösung:** bestimmt durch Fokusgröße, Detektorelementgröße, Abtastung und Faltungskern; gemessen als Modulationsübertragungsfunktion (MTF). Techniken wie der **springende Fokus** (Flying Focal Spot) verdoppeln die effektive Abtastdichte.\n* **Zeitliche Auflösung:** im Wesentlichen die halbe Rotationszeit (für die Rekonstruktion genügen etwa 180° plus Fächerwinkel); Dual-Source-Systeme mit zwei Röhren-Detektor-Paaren erreichen etwa ein Viertel der Rotationszeit.\n* **Niedrigkontrast:** abhängig von Dosis, Schichtdicke und Rauschen; geprüft mit Phantomen bei der [[konstanzpruefung|Abnahme- und Konstanzprüfung]].\n\n### Regelung: Dosismodulation\n\nDer CT ist ein geregeltes System. Aus einem Übersichtsbild (Topogramm, Scout) ermittelt die Steuerung die Schwächung des Patienten entlang der z-Achse und in den Winkelrichtungen. Die **automatische Röhrenstrommodulation** passt den Röhrenstrom in Echtzeit an – höher in stark schwächenden Bereichen (Schultern, Becken), niedriger in der Lunge –, sodass ein vorgegebenes Rauschniveau eingehalten wird. Viele Systeme wählen zusätzlich die Röhrenspannung patienten- und fragestellungsabhängig. Wie in jedem [[regelkreis|Regelkreis]] ist die Sollgröße (Bildqualitätsreferenz) vom Anwender festzulegen; falsch gewählte Referenzwerte führen zu unnötig hoher Dosis oder zu verrauschten Bildern [@hsieh-2015].\n\n### Dosisgrößen\n\nFür die Dosisangabe im CT dienen gerätebezogene Größen, die an der Konsole angezeigt und dokumentiert werden [@iec-60601-2-44] [@kalender-2011]:\n\n* **CTDI₁₀₀:** Integral des Dosisprofils D(z) einer Einzelrotation über 100 mm, geteilt durch die nominelle Kollimation: `CTDI₁₀₀ = 1/(N · T) · ∫ D(z) dz` (Integration von −50 mm bis +50 mm). Gemessen mit einer 100 mm langen Stabionisationskammer in einem PMMA-Phantom (16 cm Kopf- bzw. 32 cm Körperphantom), zentral und in den peripheren Bohrungen.\n* **CTDI_w** (gewichtet) = 1/3 · CTDI₁₀₀,Zentrum + 2/3 · CTDI₁₀₀,Peripherie.\n* **CTDI_vol** = CTDI_w / Pitch (Spiralbetrieb; bei sequenzieller Aufnahme CTDI_w · N · T / Tischvorschub) – mittlere Dosis im Scanvolumen des Standardphantoms.\n* **DLP** (Dosislängenprodukt) = CTDI_vol · Scanlänge, Einheit mGy·cm.\n\n> [!beispiel] Ein Thorax-CT mit CTDI_vol = 6 mGy über 35 cm Scanlänge ergibt DLP = 6 mGy · 35 cm = 210 mGy·cm. Mit einem literaturüblichen Konversionsfaktor von etwa 0,014 mSv/(mGy·cm) für den Erwachsenen-Thorax lässt sich die effektive Dosis grob auf E ≈ 0,014 · 210 ≈ 2,9 mSv abschätzen. Diese Abschätzung gilt nur für Kollektive, nicht für die individuelle Patientendosis.\n\n> [!warnung] CTDI_vol und DLP beschreiben die Strahlenausgabe des Geräts an einem Standardphantom, nicht die Organdosis einer bestimmten Person. Für die Optimierung werden die vom Bundesamt für Strahlenschutz bekannt gemachten **diagnostischen Referenzwerte** herangezogen [@bfs-drw]; ihre beständige Überschreitung ist zu prüfen und zu begründen ([[strahlenschutz|Strahlenschutz]]).",
    "construction": "## Technischer Aufbau\n\nEin CT-System besteht aus der **Gantry** (Abtasteinheit), dem **Patiententisch**, der **Hochspannungs- und Energieversorgung**, dem **Rechnersystem** für Steuerung und Rekonstruktion sowie der **Bedienkonsole** mit Befundungsanbindung. Hinzu kommen Infrastruktur wie Kühlung, Klimatisierung, bauliche Strahlenabschirmung und meist ein Kontrastmittelinjektor [@hsieh-2015] [@kalender-2011].\n\n### Gantry und Schleifring\n\nDie [[gantry|Gantry]] enthält einen stationären Rahmen und einen schweren, präzise gelagerten **Rotor**, auf dem Röhre, Generator, Kollimator, Detektor und Datenerfassung sitzen. Der Rotor wird von einem geregelten Direktantrieb ([[elektromotor|Elektromotor]], [[drehzahlregelung|Drehzahlregelung]]) auf Rotationszeiten bis herab zu etwa einer Viertelsekunde beschleunigt; auf die Bauteile wirken dabei Zentrifugalbeschleunigungen von einem Vielfachen der Erdbeschleunigung.\n\n> [!beispiel] Ein Bauteil im Abstand r = 0,6 m von der Drehachse erfährt bei einer Rotationszeit von T = 0,3 s die Zentripetalbeschleunigung a = ω² · r = (2π / 0,3 s)² · 0,6 m ≈ 263 m/s², also rund 27 g. Röhre und Detektormodule müssen dafür mechanisch ausgelegt und präzise ausgewuchtet sein.\n\nDie kontinuierliche Rotation wird durch den **Schleifring** möglich: Über Schleifbahnen und Bürsten wird elektrische Leistung auf den Rotor übertragen, die Messdaten werden meist kontaktlos (optisch oder kapazitiv/hochfrequent) mit sehr hoher Datenrate zum stationären Teil übertragen. Die Gantry ist bei vielen Systemen für Schräg- bzw. Kippaufnahmen neigbar. Laser-Lichtvisiere ([[laser|Laser]]) markieren die Scanebene zur Patientenpositionierung.\n\n### Hochspannungsgenerator\n\nModerne CT verwenden **Hochfrequenz-Generatoren** auf dem Rotor: Die Versorgungsspannung wird gleichgerichtet, mit einem Wechselrichter in eine hochfrequente Wechselspannung umgesetzt, über einen kompakten Hochspannungs-[[transformator|Transformator]] hochtransformiert und vervielfacht ([[hochspannungserzeugung|Hochspannungserzeugung]]). Typische Ausgangsleistungen liegen bei mehreren zehn bis über 100 kW. Die hohe Schaltfrequenz ermöglicht eine kleine Restwelligkeit und schnelle Regelung von Röhrenspannung und -strom – Voraussetzung für Dosismodulation und, bei manchen Systemen, für schnelles kV-Umschalten im Dual-Energy-Betrieb.\n\n### Röntgenröhre und Strahlformung\n\nDie CT-[[roentgenroehre|Röntgenröhre]] ist eine Hochleistungs-Drehanodenröhre mit großer Wärmespeicher- und Kühlkapazität. Bauformen mit rotierendem Röhrenkolben und direkt ölgekühlter Anode erreichen besonders hohe Kühlraten. Zwischen Röhre und Patient liegen:\n\n* **Vorfilter** zur Aufhärtung des Spektrums,\n* ein **Formfilter** („Bowtie“), der am Rand des Fächers stärker filtert, weil dort der Patientenquerschnitt dünner ist – das senkt die Hautdosis und den Dynamikbedarf des Detektors,\n* der röhrenseitige [[kollimator|Kollimator]], der die Strahlbreite in z-Richtung festlegt.\n\n### Detektorsystem\n\nDas Detektorsystem ([[roentgendetektor|Röntgendetektor]]) ist ein auf den Fokus ausgerichteter Bogen aus vielen Modulen mit typischerweise rund 700–1000 Kanälen pro Zeile und – je nach System – 16 bis 320 Zeilen [@hsieh-2015].\n\n* **Energieintegrierende Detektoren** (Standard): Ein Szintillator (z. B. Gadoliniumoxysulfid-Keramik oder Granat-Materialien) wandelt Röntgenquanten in Licht, eine Photodiodenmatrix wandelt das Licht in Strom. Gefordert sind hohe Quanteneffizienz, sehr kurzes Nachleuchten (Afterglow) und hohe Stabilität.\n* **Streustrahlenraster** (Anti-Scatter-Grid) aus dünnen Lamellen, auf den Fokus ausgerichtet, unterdrückt im Patienten gestreute Strahlung.\n* **Datenerfassungssystem (DAS):** Verstärker und [[analog-digital-wandler|Analog-Digital-Wandler]] sitzen direkt an den Modulen und digitalisieren die Signale mit großem Dynamikbereich.\n* **Referenzdetektoren** außerhalb des Patientenfächers messen I₀ und gleichen Schwankungen der Röhrenleistung aus.\n* **Photonenzählende Detektoren** (seit 2021 klinisch verfügbar) aus direkt konvertierenden Halbleitern wie Cadmiumtellurid zählen einzelne Photonen und ordnen sie Energieschwellen zu. Sie ermöglichen kleinere Pixel, spektrale Bildgebung bei jeder Untersuchung und eine Unterdrückung des elektronischen Rauschens.\n\n> [!praxis] Detektoren reagieren empfindlich auf Temperaturschwankungen. Die Detektormodule werden daher temperaturstabilisiert, und der Untersuchungsraum muss innerhalb der vom Hersteller vorgegebenen Temperatur- und Feuchtegrenzen klimatisiert sein. Ausfälle der Klimatisierung zeigen sich oft zuerst als Bildartefakte.\n\n### Systemvarianten\n\n| Variante | Merkmal |\n|---|---|\n| Mehrzeilen-CT (MSCT) | 16–64 Zeilen, Standard in der Routine |\n| Breitdetektor-CT | bis 320 Zeilen bzw. ca. 16 cm z-Abdeckung: ganzes Herz oder Gehirn in einer Umdrehung |\n| Dual-Source-CT | zwei Röhren-Detektor-Systeme um ca. 90° versetzt: hohe zeitliche Auflösung, Dual Energy |\n| Spektral-CT | Dual-Layer-Detektor, schnelles kV-Switching oder geteilter Filter zur Materialzerlegung |\n| Photonenzählendes CT | direkt konvertierender Detektor mit Energieschwellen |\n| Planungs-CT (Großraumgantry) | große Öffnung und externe Laser für die [[strahlentherapie]] |\n| Mobiles CT | für Intensivstation oder OP, meist eingeschränkte Leistung |\n\n### Patiententisch, Rechner, Netzwerk\n\nDer **Patiententisch** muss den Patienten reproduzierbar mit Submillimeter-Genauigkeit in z-Richtung bewegen – Positionierfehler wirken sich direkt auf die Schichtlage aus. Das **Rechnersystem** umfasst Scan-Steuerung ([[mikrocontroller|eingebettete Steuerungen]]), leistungsfähige Rekonstruktionsrechner (häufig mit Grafikprozessoren) und die Bedienkonsole ([[display-bedienoberflaeche|Bedienoberfläche]]). Bilder werden im [[dicom|DICOM]]-Format an PACS und Befundungsarbeitsplätze übertragen; Untersuchungsaufträge kommen über RIS/KIS ([[hl7-fhir|HL7]]). Dosisdaten werden als DICOM-Dosisbericht (Radiation Dose Structured Report) an Dosismanagementsysteme weitergegeben.\n\n### Infrastruktur\n\n* elektrischer Anschluss mit hoher Anschlussleistung nach den Regeln für [[medizinisch-genutzte-bereiche|medizinisch genutzte Bereiche]] ([[din-vde-0100-710|DIN VDE 0100-710]]),\n* Kühlung (Luft-/Wasser-Wärmetauscher, ggf. Kaltwasseranbindung),\n* bauliche Abschirmung des Untersuchungsraums nach Strahlenschutzberechnung, Warnleuchten, Türkontakte,\n* ausreichende Statik (Gantry und Tisch sind schwere Großkomponenten; Gewichtsangaben des Herstellers beachten) und Einbringwege.",
    "maintenance": "## Wartung und Instandhaltung\n\nDer CT ist ein hochbelastetes, kapitalintensives Großgerät mit hoher Auslastung. Die [[instandhaltung-grundlagen|Instandhaltung]] nach [[din-31051|DIN 31051]] – [[inspektion|Inspektion]], [[wartung|Wartung]], [[instandsetzung|Instandsetzung]] und Verbesserung – erfolgt fast immer über **Serviceverträge mit dem Hersteller** oder spezialisierte Dienstleister, ergänzt durch die Medizintechnik des Hauses ([[medizintechnik-management|Medizintechnik-Management]]).\n\n### Rechtlicher Rahmen\n\n> [!belegt] Computertomographen sind in **Anlage 1** der [[mpbetreibv|MPBetreibV]] (Fassung 2025) nicht aufgeführt; eine Pflicht zur [[stk|sicherheitstechnischen Kontrolle]] nach **§ 12** ergibt sich daher nicht aus der Anlage, sondern nur dann, wenn der Hersteller sicherheitstechnische Kontrollen vorschreibt (dann in den vom Hersteller angegebenen Fristen). In **Anlage 2** (Produkte mit [[mtk|messtechnischer Kontrolle]] nach **§ 15**) sind CT-Systeme nicht genannt [@mpbetreibv].\n\n> [!hinweis] Die Begleitpapiere des Herstellers sind daher immer daraufhin zu prüfen, ob sie sicherheitstechnische Kontrollen vorsehen. Die für Konstanz- und Abnahmeprüfungen eingesetzten Dosimeter sind eigenständige Messgeräte; ihre Kalibrierung bzw. Eichpflicht richtet sich nach den einschlägigen Vorschriften und ist gesondert nachzuweisen.\n\nDie allgemeinen Betreiberpflichten der MPBetreibV gelten dennoch ([[betreiberpflichten|Betreiberpflichten]]): Instandhaltung nach Herstellerangaben durch sachkundige Personen, [[einweisung|Einweisung]] der Anwender, Führung des [[bestandsverzeichnis|Bestandsverzeichnisses]] und – je nach Produkt – des [[medizinproduktebuch|Medizinproduktebuchs]]. Für die Strahlensicherheit maßgeblich ist das **Strahlenschutzrecht** ([[strlschg|StrlSchG]] und Strahlenschutzverordnung) [@strlschg] [@strlschv]:\n\n* **Abnahmeprüfung** vor Inbetriebnahme und nach wesentlichen Änderungen (§ 115 StrlSchV),\n* regelmäßige **Konstanzprüfungen** durch den Betreiber (§ 116 StrlSchV) mit Aufzeichnungspflichten (§ 117 StrlSchV),\n* **Sachverständigenprüfung** durch einen behördlich bestimmten Sachverständigen mindestens alle fünf Jahre (§ 88 Abs. 4 StrlSchV).\n\nDetails der Abnahme- und Konstanzprüfung konkretisiert die QS-Richtlinie Röntgendiagnostik [@qs-rl-roentgendiagnostik-2024].\n\n> [!hinweis] Maßgeblich ist stets die jeweils gültige Fassung von MPBetreibV, StrlSchG, StrlSchV und QS-Richtlinie sowie die Auflagen der zuständigen Behörde und der Ärztlichen Stelle.\n\n### Typische Wartungsinhalte\n\nWartungsintervalle und -inhalte legt der Hersteller fest; typischerweise finden präventive Wartungen ein- bis mehrmals jährlich statt. Häufige Inhalte sind:\n\n| Baugruppe | Typische Maßnahmen |\n|---|---|\n| Gantry / Rotor | Sichtprüfung, Prüfung von Lagern und Antrieb, Kontrolle der Befestigungen, Auswuchtung |\n| Schleifring | Reinigung, Bürstenverschleiß prüfen und Bürsten tauschen, Abrieb entfernen |\n| Röntgenröhre | Röhrenkonditionierung (Warm-up), Auswertung der Röhrenhistorie (Scansekunden, Entladungen), Prüfung der Ölkühlung |\n| Kühlung | Filter reinigen/tauschen, Lüfter, Wärmetauscher und Kühlmittelstand prüfen |\n| Detektor | Luft- bzw. Detektorkalibrierung, Prüfung auf defekte Kanäle |\n| Patiententisch | Positioniergenauigkeit, Bremsen, Kollisionsschutz, Belastbarkeit |\n| Sicherheitseinrichtungen | Not-Aus, Türkontakte, Strahlungswarnleuchten, Kollisionsschalter |\n| Software / IT | Updates und Sicherheits-Patches nach Herstellerfreigabe, Datensicherung, Netzwerkanbindung |\n\n> [!praxis] Die **tägliche Röhrenkonditionierung** und **Luftkalibrierung** gehören vor Arbeitsbeginn zur Routine der MTR. Sie schützen die Röhre vor Überschlägen nach längeren Pausen und gleichen Drift der Detektorempfindlichkeit aus. Bei Ringartefakten ist die Kalibrierung der erste Schritt, bevor der Service gerufen wird.\n\n### Röhrenwechsel und Verschleißteile\n\nDie Röntgenröhre ist das wichtigste Verschleißteil; ihre Lebensdauer hängt stark von Nutzung und Protokollen ab. Viele Systeme erfassen Betriebsdaten (Scansekunden, Entladungen, Filamentstrom) und erlauben eine vorausschauende Planung des Röhrenwechsels. Nach einem Röhrenwechsel sind Justage, Kalibrierungen und – je nach Umfang – eine (Teil-)Abnahmeprüfung erforderlich. Weitere Verschleißteile sind Schleifringbürsten, Filter, Lüfter und Tischkomponenten.\n\n> [!warnung] Am geöffneten CT bestehen Gefahren durch Hochspannung (bis über 100 kV), gespeicherte Energie in Kondensatoren des Generators, rotierende Massen und Röntgenstrahlung. Arbeiten an Gantry und Generator sind ausschließlich durch geschultes und autorisiertes Servicepersonal nach Herstellervorgaben durchzuführen.",
    "testing": "## Prüfverfahren\n\nBeim CT treten **strahlenschutzrechtliche Prüfungen** neben die **medizinprodukte- und elektrotechnischen Prüfungen**. Für eine vollständige Prüfstrategie sollte die Medizintechnik beide Bereiche gemeinsam planen und dokumentieren.\n\n### Abnahmeprüfung\n\nVor der ersten Inbetriebnahme und nach Änderungen, die die Bildqualität oder Dosis beeinflussen können (z. B. Röhren- oder Detektorwechsel, Softwareänderung an der Rekonstruktion), ist eine **Abnahmeprüfung** durchzuführen [@strlschv] [@qs-rl-roentgendiagnostik-2024]. Sie umfasst u. a.:\n\n* Dosisindikatoren: Vergleich von gemessenem und angezeigtem CTDI_vol mit Stabionisationskammer und PMMA-Phantomen,\n* CT-Wert von Wasser, Homogenität und Bildrauschen in einem Wasserphantom,\n* Schichtdicke (Schichtempfindlichkeitsprofil) und Lage der Schicht,\n* räumliche Auflösung (MTF) und Niedrigkontrastauflösung,\n* Positioniergenauigkeit von Tisch und Lichtvisier.\n\nDabei werden die **Bezugswerte** für die spätere Konstanzprüfung festgelegt. Normative Grundlage ist die IEC 61223-3-5 [@iec-61223-3-5].\n\n### Konstanzprüfung\n\nDie [[konstanzpruefung|Konstanzprüfung]] überwacht in festen Intervallen, ob die Bildqualitäts- und Dosisparameter innerhalb zulässiger Toleranzen um die Bezugswerte liegen [@iec-61223-2-6] [@qs-rl-roentgendiagnostik-2024]. Sie wird mit einem Herstellerphantom oder Wasserphantom und vom System bereitgestellten Auswerteprogrammen durchgeführt. Typische Prüfpunkte sind mittlerer CT-Wert und Rauschen in Wasser, Homogenität, Schichtdicke und ein Dosisindikator. Die Prüfintervalle legen QS-Richtlinie bzw. Norm fest; in der Praxis werden die Kernparameter am CT häufig **monatlich** geprüft, einzelne Prüfpunkte (z. B. Wasserwert, Rauschen) zusätzlich in kürzeren Abständen nach Herstellervorgabe. Maßgeblich sind die Intervalle der jeweils gültigen QS-Richtlinie und die Vorgaben der Ärztlichen Stelle. Ergebnisse sind aufzuzeichnen und der Ärztlichen Stelle auf Anforderung vorzulegen.\n\n> [!praxis] Liegen Konstanzprüfungswerte außerhalb der Toleranz, ist die Ursache vor der weiteren Patientenuntersuchung zu klären (Kalibrierung, Phantomlage, Gerätefehler). Häufigster Grund für einen abweichenden Wasserwert ist eine fehlende oder veraltete Luftkalibrierung.\n\n### Sachverständigenprüfung\n\nEin behördlich bestimmter Sachverständiger prüft die Röntgeneinrichtung einschließlich des baulichen Strahlenschutzes und der Sicherheitseinrichtungen (Warnleuchten, Not-Aus, Abschirmung) vor Inbetriebnahme und danach wiederkehrend mindestens alle fünf Jahre [@strlschv].\n\n### Elektrische Sicherheitsprüfung\n\nDer CT ist ein [[medizinisches-elektrisches-geraet|ME-Gerät]] nach [[iec-60601-1|IEC 60601-1]] und der besonderen Norm [[iec-60601-2-44|IEC 60601-2-44]]. Wiederholungsprüfungen und Prüfungen nach Instandsetzung erfolgen nach [[iec-62353|IEC 62353]] [@iec-62353]:\n\n* Sichtprüfung von Gehäusen, Kabeln, Steckverbindungen und Kennzeichnung,\n* [[schutzleiterwiderstand|Schutzleiterwiderstand]] zwischen zugänglichen leitfähigen Teilen (Gantry, Tisch) und dem Schutzleiteranschluss,\n* [[ableitstrommessung|Ableitströme]] (Geräteableitstrom, ggf. Patientenableitstrom angeschlossener Anwendungsteile wie EKG-Triggerkabel),\n* bei Bedarf [[isolationswiderstand|Isolationswiderstand]].\n\n> [!hinweis] Bei fest angeschlossenen Großgeräten mit hoher Anschlussleistung sind nicht alle Messverfahren wie bei steckbaren Geräten anwendbar. Das Prüfverfahren richtet sich nach den Herstellerangaben und der Norm; die Prüfung der festen Installation selbst erfolgt nach den Regeln für elektrische Anlagen ([[dguv-vorschrift-3|DGUV Vorschrift 3]]).\n\n### Funktionsprüfung\n\nNach Wartung oder Instandsetzung folgt eine [[funktionspruefung|Funktionsprüfung]]: Systemselbsttest, Rotation über alle Geschwindigkeiten, Tischbewegungen und Kollisionsschutz, Not-Aus, Strahlungsauslösung und -warnanzeigen, Topogramm und Testscan am Phantom, EKG-Triggerung, Netzwerkfunktionen (Bildversand, Worklist, Dosisbericht). Für Dosis- und Bildqualitätsmessungen werden kalibrierte [[pruefgeraete|Prüfgeräte]] eingesetzt: CT-Stabionisationskammer mit Dosimeter, Kopf- und Körper-PMMA-Phantome, Wasser- und Bildqualitätsphantome sowie Prüfkörper für Schichtdicke und Auflösung."
  },
  "body": "## Geschichte\n\nDie Computertomographie gilt als einer der größten Fortschritte der Röntgendiagnostik seit der Entdeckung der Röntgenstrahlung (siehe [[geschichte-medizintechnik|Geschichte der Medizintechnik]]).\n\n| Jahr | Meilenstein |\n|---|---|\n| 1917 | Johann Radon veröffentlicht die mathematische Lösung des Rekonstruktionsproblems [@radon-1917] |\n| 1963/64 | Allan M. Cormack beschreibt die Rekonstruktion von Schwächungsverteilungen aus Projektionen |\n| 1971 | Erste klinische Schädeluntersuchung mit dem von Godfrey N. Hounsfield bei EMI entwickelten Scanner in London |\n| 1973 | Hounsfield veröffentlicht die Systembeschreibung [@hounsfield-1973] |\n| 1979 | Nobelpreis für Physiologie oder Medizin an Hounsfield und Cormack |\n| um 1990 | Einführung des Spiral-CT in die klinische Routine [@kalender-2011] |\n| 1998 | erste Mehrzeilen-CT mit vier simultan erfassten Schichten |\n| 2000er | 16-, 64-Zeilen-, Breitdetektor- und Dual-Source-Systeme |\n| 2021 | erste klinische photonenzählende CT-Systeme |\n\n### Gerätegenerationen\n\n> [!vereinfacht] Die frühen Bauformen werden in „Generationen“ eingeteilt: 1. Generation mit Nadelstrahl und Translation-Rotation (Minuten pro Schicht), 2. Generation mit kleinem Fächer, 3. Generation mit Fächerstrahl und mitrotierendem Detektor (heutiger Standard), 4. Generation mit feststehendem Detektorring und rotierender Röhre sowie das Elektronenstrahl-CT ohne mechanisch bewegte Röhre. Die heutigen Mehrzeilensysteme sind Weiterentwicklungen der 3. Generation [@kalender-2011].\n\n## Aktuelle Entwicklungen\n\n* **Photonenzählende Detektoren:** höhere Ortsauflösung, routinemäßig spektrale Information und potenziell geringere Dosis.\n* **KI-gestützte Rekonstruktion und Automatisierung:** Deep-Learning-Rekonstruktion, automatische Patientenpositionierung mit 3D-Kameras, automatische Protokollwahl.\n* **Dosismanagement:** systematische Erfassung von CTDI_vol und DLP aller Untersuchungen über DICOM-Dosisberichte, Vergleich mit diagnostischen Referenzwerten.\n* **Nachhaltigkeit:** Energiesparmodi im Leerlauf, effizientere Kühlung.\n\n> [!hinweis] Die Rahmenbedingungen für den sicheren Betrieb werden durch die Risikomanagementnorm [[iso-14971|ISO 14971]], die Sicherheitsnormen der Reihe [[iec-60601-1|IEC 60601]] und die [[mdr|MDR]] gesetzt; Anwenderinnen und Anwender müssen zusätzlich die erforderliche Fachkunde bzw. Kenntnisse im Strahlenschutz nachweisen.",
  "components": [
    {
      "ref": "roentgenroehre",
      "role": "Hochleistungs-Drehanodenröhre auf dem Rotor; erzeugt das Bremsstrahlungsspektrum (typisch 70–150 kV) – Wärmemanagement begrenzt Scandauer und Leistung."
    },
    {
      "ref": "hochspannungserzeugung",
      "role": "Hochfrequenz-Hochspannungsgenerator auf dem Rotor; regelt Röhrenspannung und -strom schnell für Dosismodulation und ggf. kV-Umschaltung."
    },
    {
      "ref": "kollimator",
      "role": "Vorfilter, Formfilter (Bowtie) und röhrenseitige Blende formen den Fächerstrahl und legen die Kollimationsbreite in z-Richtung fest."
    },
    {
      "ref": "roentgendetektor",
      "role": "Gekrümmter Mehrzeilendetektor (Szintillator + Photodioden oder photonenzählender Halbleiter) mit Streustrahlenraster."
    },
    {
      "ref": "analog-digital-wandler",
      "role": "Datenerfassungssystem (DAS) an den Detektormodulen; digitalisiert die Signale mit großem Dynamikbereich im kHz-Takt."
    },
    {
      "ref": "gantry",
      "role": "Stationärer Rahmen und rotierender Träger mit Schleifring zur Energie- und Datenübertragung; Rotationszeiten bis ca. 0,25 s."
    },
    {
      "ref": "elektromotor",
      "role": "Geregelter Direktantrieb des Rotors sowie Antriebe für Tischhub, Tischvorschub und Gantry-Kippung."
    },
    {
      "ref": "transformator",
      "role": "Hochspannungstransformator im Generator; durch hohe Schaltfrequenz kompakt und mit geringer Restwelligkeit."
    },
    {
      "ref": "filter",
      "role": "Faltungskerne der gefilterten Rückprojektion und Rauschfilter der iterativen Rekonstruktion bestimmen Schärfe und Rauschen."
    },
    {
      "ref": "dicom",
      "role": "Standard für Bildversand an PACS, Worklist-Abfrage und strukturierte Dosisberichte."
    },
    {
      "ref": "display-bedienoberflaeche",
      "role": "Bedienkonsole mit Protokollwahl, Dosisanzeige (CTDI_vol, DLP) und Bildnachverarbeitung."
    },
    {
      "ref": "laser",
      "role": "Laser-Lichtvisiere zur Markierung der Scanebene und Patientenpositionierung, im Planungs-CT auch externe bewegliche Laser."
    }
  ],
  "sensors": [
    {
      "ref": "roentgendetektor",
      "role": "Hauptsensor: misst die geschwächte Intensität I für Tausende Kanäle und Zeilen pro Projektion."
    },
    {
      "ref": "roentgendetektor",
      "role": "Referenz- bzw. Monitordetektor außerhalb des Patientenfächers: misst I₀ zur Normierung von Röhrenschwankungen."
    },
    {
      "ref": "temperatursensor",
      "role": "Überwachung von Detektortemperatur, Röhrengehäuse/Kühlöl und Generator; Grundlage für Wärmemanagement und Wartezeiten."
    },
    {
      "ref": "ekg-elektrode",
      "role": "EKG-Ableitung zur prospektiven Triggerung bzw. retrospektiven Synchronisation bei Herzuntersuchungen."
    },
    {
      "ref": "drucksensor",
      "role": "Atemgurt mit Drucksensor (alternativ optische Systeme) zur Atemtriggerung, z. B. im Planungs-CT der Strahlentherapie."
    }
  ],
  "specs": [
    {
      "param": "Röhrenspannung",
      "value": "ca. 70–150 kV (wählbare Stufen)",
      "note": "Niedrige kV für Kinder und jodkontrastierte Gefäße, hohe kV für kräftige Patienten.",
      "evidence": "typisch",
      "sources": [
        "kalender-2011"
      ]
    },
    {
      "param": "Generatorleistung",
      "value": "ca. 50 bis über 100 kW",
      "note": "Abhängig von Systemklasse; Dual-Source-Systeme mit zwei Generatoren.",
      "evidence": "typisch"
    },
    {
      "param": "Rotationszeit (schnellste)",
      "value": "ca. 0,25–0,5 s (Standard-Routine bis ca. 1 s)",
      "note": "Bestimmt die zeitliche Auflösung (ca. halbe Rotationszeit bei Single-Source).",
      "evidence": "typisch",
      "sources": [
        "hsieh-2015"
      ]
    },
    {
      "param": "Detektorzeilen",
      "value": "16 bis 320 Zeilen",
      "note": "Breitdetektoren erreichen ca. 16 cm z-Abdeckung pro Umdrehung.",
      "evidence": "typisch",
      "sources": [
        "hsieh-2015"
      ]
    },
    {
      "param": "Kleinste Schichtkollimation",
      "value": "ca. 0,5–0,625 mm (photonenzählende Systeme teils darunter)",
      "note": "Ermöglicht nahezu isotrope Voxel.",
      "evidence": "typisch"
    },
    {
      "param": "Räumliche Auflösung (in der Schicht)",
      "value": "ca. 0,3–0,7 mm",
      "note": "Abhängig von Fokus, Detektorelement, Abtastung und Faltungskern.",
      "evidence": "typisch",
      "sources": [
        "kalender-2011"
      ]
    },
    {
      "param": "Gantry-Öffnung",
      "value": "ca. 70–80 cm (Planungs-CT mit Großraumgantry größer)",
      "evidence": "typisch"
    },
    {
      "param": "CT-Wert-Skala",
      "value": "Wasser = 0 HU, Luft ≈ −1000 HU",
      "note": "Definition der Hounsfield-Skala; Konstanzprüfung des Wasserwerts gegen Bezugswert.",
      "evidence": "belegt",
      "sources": [
        "kalender-2011"
      ]
    },
    {
      "param": "Fächerwinkel",
      "value": "ca. 50° (Messfeld ca. 50 cm Durchmesser)",
      "evidence": "typisch",
      "sources": [
        "kalender-2011"
      ]
    },
    {
      "param": "Max. Tischbelastung",
      "value": "ca. 200–300 kg",
      "note": "Herstellerangabe des jeweiligen Systems beachten.",
      "evidence": "typisch"
    },
    {
      "param": "Dosisanzeige",
      "value": "CTDI_vol und DLP an der Bedienkonsole",
      "note": "Gefordert durch die besondere Norm für CT-Röntgeneinrichtungen; Dokumentation und Vergleich mit diagnostischen Referenzwerten.",
      "evidence": "belegt",
      "sources": [
        "iec-60601-2-44"
      ]
    }
  ],
  "manufacturers": [
    {
      "ref": "siemens-healthineers",
      "models": [
        "SOMATOM Force",
        "SOMATOM X.cite",
        "SOMATOM go.",
        "NAEOTOM Alpha"
      ],
      "note": "SOMATOM-Produktlinie; NAEOTOM Alpha als photonenzählendes CT, SOMATOM Force als Dual-Source-System."
    },
    {
      "ref": "ge-healthcare",
      "models": [
        "Revolution Apex",
        "Revolution CT",
        "Revolution Maxima"
      ],
      "note": "Revolution-Produktfamilie, u. a. mit Breitdetektor-Systemen."
    },
    {
      "ref": "philips",
      "models": [
        "Spectral CT 7500",
        "IQon Spectral CT",
        "Incisive CT"
      ],
      "note": "Spektral-CT mit Dual-Layer-Detektor sowie konventionelle Systeme."
    },
    {
      "ref": "canon-medical",
      "models": [
        "Aquilion ONE",
        "Aquilion Prime SP",
        "Aquilion Lightning"
      ],
      "note": "Aquilion ONE als Breitdetektor-System (320 Zeilen)."
    },
    {
      "ref": "fujifilm",
      "models": [
        "SCENARIA View",
        "Supria"
      ],
      "note": "CT-Systeme aus dem ehemaligen Hitachi-Healthcare-Geschäft."
    }
  ],
  "price": {
    "status": "nicht-verifiziert",
    "note": "Für Computertomographen existieren keine öffentlich überprüfbaren, allgemein gültigen Listenpreise; die Preise werden in der Regel in Ausschreibungen verhandelt. Einflussfaktoren: Systemklasse (Zeilenzahl, z-Abdeckung, Dual Source, Spektral- oder Photonenzähltechnik), Röhren- und Generatorleistung, Rekonstruktions- und Applikationssoftware (Kardio, Perfusion, Dual Energy, KI-Rekonstruktion), Zusatzausstattung (Injektor, Planungslaser, Arbeitsplätze), bauliche Maßnahmen (Strahlenschutz, Statik, Klima, Elektroinstallation), Service- und Röhrenverträge sowie Inzahlungnahme von Altgeräten. Für die Investitionsentscheidung sind die **Gesamtbetriebskosten** über die Nutzungsdauer maßgeblich: Servicevertrag, Ersatzröhren, Energie- und Kühlkosten, Software-Updates, Prüfungen (Konstanz-, Sachverständigenprüfung) und Personal."
  },
  "maintenance": {
    "stk": "abhaengig",
    "mtk": "nein",
    "basis": "STK: In Anlage 1 der MPBetreibV (Fassung 2025) nicht aufgeführt; Kontrollen nach § 12 nur, wenn der Hersteller sie vorschreibt. MTK: nicht in Anlage 2 (§ 15) aufgeführt. Strahlenschutzrechtliche Prüfungen nach StrlSchV: Abnahmeprüfung (§ 115), Konstanzprüfung (§ 116), Sachverständigenprüfung (§ 88 Abs. 4); Konkretisierung durch die QS-Richtlinie Röntgendiagnostik.",
    "intervals": "Wartung nach Herstellerangabe (typisch ein- bis mehrmals jährlich); Konstanzprüfung in den von QS-Richtlinie bzw. DIN EN 61223-2-6 festgelegten Intervallen (in der Praxis häufig monatlich); Sachverständigenprüfung mindestens alle 5 Jahre; elektrische Sicherheitsprüfung nach IEC 62353 im Rahmen der Wartung und nach Instandsetzung; tägliche Röhrenkonditionierung und Luftkalibrierung nach Herstellervorgabe."
  },
  "faults": [
    {
      "title": "Ringartefakte",
      "ref": "bildartefakte",
      "cause": "Defekter oder driftender Detektorkanal, veraltete Luftkalibrierung, Temperaturschwankungen im Detektor.",
      "action": "Luftkalibrierung durchführen, Raumklima prüfen; bei bleibenden Ringen Detektormodul durch den Service prüfen bzw. tauschen lassen."
    },
    {
      "title": "Bewegungsartefakte (Streifen, Doppelkonturen)",
      "ref": "bewegungsartefakt",
      "cause": "Patientenbewegung, Atmung, Herzbewegung, unzureichende Synchronisation mit dem EKG.",
      "action": "Lagerung und Atemkommando optimieren, kürzere Rotationszeit oder höheren Pitch wählen, EKG-Ableitung prüfen; ggf. Wiederholung nur nach ärztlicher Indikation."
    },
    {
      "title": "Metall- und Aufhärtungsartefakte",
      "ref": "bildartefakte",
      "cause": "Implantate, Zahnfüllungen, dichte Knochenstrukturen, hochkonzentriertes Kontrastmittel führen zu Photonenmangel und Strahlaufhärtung.",
      "action": "Metallartefaktreduktion und geeignete Rekonstruktionskerne nutzen, ggf. höhere kV oder Dual-Energy-Auswertung; Lagerung anpassen."
    },
    {
      "title": "Abweichender CT-Wert von Wasser bei der Konstanzprüfung",
      "ref": "sensordrift",
      "cause": "Drift der Detektorempfindlichkeit, fehlende Kalibrierung, falsch positioniertes Phantom, Gerätefehler.",
      "action": "Phantomlage prüfen, Kalibrierung wiederholen, Prüfung erneut durchführen; bei fortbestehender Abweichung Service informieren und Ursache vor weiteren Patientenuntersuchungen klären."
    },
    {
      "title": "Röhrenüberlastung / Kühlpause",
      "cause": "Anodenwärmespeicher bei langen oder schnell aufeinanderfolgenden Scans ausgeschöpft, Störung der Röhrenkühlung (Lüfter, Filter, Wärmetauscher).",
      "action": "Vom System vorgegebene Wartezeit einhalten, Protokolle prüfen; bei häufigem Auftreten Kühlung (Filter, Lüfter, Kühlkreislauf) durch Service prüfen lassen."
    },
    {
      "title": "Röhrenentladungen (Arcing) / Scanabbruch",
      "ref": "fehlercodes",
      "cause": "Alternde Röhre, Gasreste im Röhrenkolben, fehlende Konditionierung nach Stillstand, Fehler im Hochspannungskreis.",
      "action": "Röhrenkonditionierung durchführen; Fehlerspeicher durch Service auswerten lassen, bei Häufung Röhrentausch planen."
    },
    {
      "title": "Störung von Rotation, Schleifring oder Datenübertragung",
      "ref": "fehlercodes",
      "cause": "Verschleiß oder Verschmutzung der Schleifringbürsten, Kommunikationsfehler der Rotor-Stator-Datenstrecke, Antriebsfehler.",
      "action": "Gerät außer Betrieb nehmen und Service verständigen; keine Eingriffe am Rotor durch Anwender."
    },
    {
      "title": "Kollisions- oder Tischfehler",
      "ref": "anwendungsfehler",
      "cause": "Ausgelöster Kollisionsschutz durch Lagerungshilfen, Infusionsleitungen oder Patientenkörperteile; Überschreitung der zulässigen Tischlast.",
      "action": "Patienten und Zubehör neu lagern, Leitungen sichern, Tischlast beachten; bei wiederholten Fehlern ohne erkennbare Ursache Service informieren."
    },
    {
      "title": "Bildversand / Worklist gestört",
      "cause": "Netzwerk- oder Konfigurationsfehler der DICOM-Verbindung, PACS nicht erreichbar.",
      "action": "Netzwerkstatus und DICOM-Knoten prüfen, IT bzw. Medizintechnik informieren; lokale Speicherung des Systems beachten, um Datenverlust zu vermeiden."
    }
  ],
  "tests": [
    {
      "name": "Abnahmeprüfung nach StrlSchV",
      "ref": "konstanzpruefung",
      "description": "Vor Inbetriebnahme und nach wesentlichen Änderungen: Dosisindikatoren (CTDI_vol) mit Stabionisationskammer und PMMA-Phantomen, CT-Wert, Rauschen, Homogenität, Schichtdicke, Auflösung, Tischpositionierung; Festlegung der Bezugswerte (§ 115 StrlSchV)."
    },
    {
      "name": "Konstanzprüfung",
      "ref": "konstanzpruefung",
      "description": "Regelmäßige Prüfung (Intervalle nach QS-RL, in der Praxis häufig monatlich) mit Wasser- oder Herstellerphantom: CT-Wert von Wasser, Rauschen, Homogenität, Schichtdicke, Dosisindikator; Aufzeichnung und Vorlage bei der Ärztlichen Stelle (§§ 116, 117 StrlSchV, QS-RL)."
    },
    {
      "name": "Sachverständigenprüfung",
      "ref": "strlschg",
      "description": "Prüfung durch einen behördlich bestimmten Sachverständigen vor Inbetriebnahme und wiederkehrend mindestens alle fünf Jahre (§ 88 Abs. 4 StrlSchV), inkl. baulichem Strahlenschutz und Sicherheitseinrichtungen."
    },
    {
      "name": "Elektrische Sicherheitsprüfung nach IEC 62353",
      "ref": "elektrische-sicherheitspruefung",
      "description": "Sichtprüfung, Schutzleiterwiderstand von Gantry und Tisch, Ableitströme (inkl. EKG-Anwendungsteil), ggf. Isolationswiderstand; im Rahmen der Wartung und nach Instandsetzung."
    },
    {
      "name": "Funktionsprüfung",
      "ref": "funktionspruefung",
      "description": "Systemselbsttest, Rotation, Tisch und Kollisionsschutz, Not-Aus, Türkontakte und Warnleuchten, Testscan am Phantom, EKG-Triggerung, DICOM-Versand und Dosisbericht."
    },
    {
      "name": "Dosis- und Bildqualitätsmessung mit Prüfmitteln",
      "ref": "pruefgeraete",
      "description": "Kalibriertes Dosimeter mit 100-mm-Stabionisationskammer, 16-/32-cm-PMMA-Phantome, Bildqualitätsphantome für Auflösung, Niedrigkontrast und Schichtdicke."
    }
  ],
  "diagram": {
    "title": "Funktionsschema eines Computertomographen",
    "caption": "Vereinfachtes Funktionsschema: Energiepfad (oben) vom Netz über den Schleifring zum Hochspannungsgenerator und zur Röhre; Strahlengang (rechts) durch den Patienten zum Detektor; Datenpfad (unten) über Datenerfassung und Rekonstruktion zu Konsole und PACS. Kein Abbild eines konkreten Modells.",
    "width": 960,
    "height": 470,
    "nodes": [
      {
        "id": "netz",
        "label": "Netzanschluss\n(stationär)",
        "ref": "medizinisch-genutzte-bereiche",
        "kind": "source",
        "x": 90,
        "y": 80
      },
      {
        "id": "schleif",
        "label": "Gantry mit\nSchleifring",
        "ref": "gantry",
        "kind": "process",
        "x": 290,
        "y": 80
      },
      {
        "id": "hv",
        "label": "HF-Hochspannungs-\ngenerator",
        "ref": "hochspannungserzeugung",
        "kind": "process",
        "x": 490,
        "y": 80
      },
      {
        "id": "roehre",
        "label": "Röntgenröhre",
        "ref": "roentgenroehre",
        "kind": "actuator",
        "x": 690,
        "y": 80
      },
      {
        "id": "kolli",
        "label": "Formfilter +\nKollimator",
        "ref": "kollimator",
        "kind": "process",
        "x": 870,
        "y": 80
      },
      {
        "id": "antrieb",
        "label": "Rotor- und\nTischantrieb",
        "ref": "elektromotor",
        "kind": "actuator",
        "x": 290,
        "y": 200
      },
      {
        "id": "steuer",
        "label": "Scan-Steuerung\n(Dosismodulation)",
        "ref": "regelkreis",
        "kind": "control",
        "x": 490,
        "y": 200
      },
      {
        "id": "kuehl",
        "label": "Röhrenkühlung",
        "ref": "waermeuebertragung",
        "kind": "process",
        "x": 690,
        "y": 200
      },
      {
        "id": "pat",
        "label": "Patient",
        "ref": "lambert-beer",
        "kind": "patient",
        "x": 870,
        "y": 200
      },
      {
        "id": "konsole",
        "label": "Bedienkonsole",
        "ref": "display-bedienoberflaeche",
        "kind": "output",
        "x": 90,
        "y": 320
      },
      {
        "id": "rekon",
        "label": "Rekonstruktions-\nrechner",
        "ref": "filter",
        "kind": "process",
        "x": 290,
        "y": 320
      },
      {
        "id": "das",
        "label": "Datenerfassung\n(DAS, A/D)",
        "ref": "analog-digital-wandler",
        "kind": "process",
        "x": 690,
        "y": 320
      },
      {
        "id": "det",
        "label": "Detektorsystem",
        "ref": "roentgendetektor",
        "kind": "sensor",
        "x": 870,
        "y": 320
      },
      {
        "id": "pacs",
        "label": "PACS / RIS\n(DICOM)",
        "ref": "dicom",
        "kind": "output",
        "x": 290,
        "y": 430
      }
    ],
    "edges": [
      {
        "from": "netz",
        "to": "schleif",
        "kind": "power",
        "label": "Netz"
      },
      {
        "from": "schleif",
        "to": "hv",
        "kind": "power"
      },
      {
        "from": "hv",
        "to": "roehre",
        "kind": "power",
        "label": "kV / mA"
      },
      {
        "from": "roehre",
        "to": "kolli",
        "kind": "energy"
      },
      {
        "from": "kolli",
        "to": "pat",
        "kind": "energy",
        "label": "Fächerstrahl"
      },
      {
        "from": "pat",
        "to": "det",
        "kind": "energy",
        "label": "geschwächt"
      },
      {
        "from": "roehre",
        "to": "kuehl",
        "kind": "fluid",
        "label": "Abwärme"
      },
      {
        "from": "det",
        "to": "das",
        "kind": "signal"
      },
      {
        "from": "das",
        "to": "rekon",
        "kind": "data",
        "label": "Rohdaten via Schleifring"
      },
      {
        "from": "rekon",
        "to": "konsole",
        "kind": "data",
        "label": "Bilder"
      },
      {
        "from": "rekon",
        "to": "pacs",
        "kind": "data"
      },
      {
        "from": "konsole",
        "to": "steuer",
        "kind": "data",
        "label": "Protokoll"
      },
      {
        "from": "steuer",
        "to": "hv",
        "kind": "signal",
        "label": "Sollwerte"
      },
      {
        "from": "steuer",
        "to": "antrieb",
        "kind": "signal"
      },
      {
        "from": "antrieb",
        "to": "schleif",
        "kind": "energy",
        "label": "Rotation"
      }
    ]
  },
  "images": [
    {
      "src": "img/devices/computertomograph-aufbau.svg",
      "kind": "schema",
      "caption": "Schematischer Gantry-Querschnitt eines CT der 3. Generation: Röntgenröhre mit Formfilter und Kollimator, Fächerstrahl, Patient auf der Liege, gegenüberliegender Detektorbogen mit Streustrahlenraster und Schleifring des Rotors (eigene Darstellung, kein reales Modell)."
    },
    {
      "src": "img/devices/computertomograph-prinzip.svg",
      "kind": "schema",
      "caption": "Messprinzip: Projektion als Linienintegral der Schwächung p = ln(I₀/I), Sinogramm aller Projektionswinkel und Rekonstruktionskette bis zur Bildmatrix in Hounsfield-Einheiten (eigene, vereinfachte Darstellung)."
    }
  ],
  "paths": [
    [
      "computertomograph",
      "roentgenroehre",
      "roentgenstrahlung",
      "ionisierende-strahlung",
      "strahlenschutz"
    ],
    [
      "computertomograph",
      "roentgendetektor",
      "lambert-beer",
      "lunge"
    ],
    [
      "computertomograph",
      "ekg-elektrode",
      "biosignale",
      "erregungsleitungssystem",
      "herz"
    ]
  ],
  "related": [
    "roentgengeraet",
    "mrt",
    "pet-ct",
    "dvt",
    "angiographieanlage",
    "c-bogen",
    "gammakamera",
    "linearbeschleuniger",
    "ultraschallgeraet",
    "roentgenroehre",
    "roentgendetektor",
    "gantry",
    "kollimator",
    "strahlenschutz",
    "konstanzpruefung",
    "iec-60601-2-44",
    "strlschg",
    "mpbetreibv",
    "bildartefakte",
    "dicom"
  ],
  "sources": [
    "kalender-2011",
    "hsieh-2015",
    "buzug-2008",
    "doessel-2016",
    "bushberg-2020",
    "krieger-strahlungsquellen-2018",
    "krieger-strahlenschutz-2019",
    "radon-1917",
    "hounsfield-1973",
    "feldkamp-1984",
    "iec-60601-2-44",
    "iec-61223-2-6",
    "iec-61223-3-5",
    "qs-rl-roentgendiagnostik-2024",
    "bfs-drw",
    "iec-60601-1",
    "iec-62353",
    "mdr-2017",
    "mdcg-2021-24",
    "mpbetreibv",
    "strlschg",
    "strlschv",
    "din-31051"
  ],
  "status": "ausfuehrlich",
  "updated": "2026-11-11"
}
