{
  "id": "ctg",
  "type": "device",
  "title": "Kardiotokograph (CTG)",
  "aliases": [
    "CTG",
    "Kardiotokographie",
    "Wehenschreiber",
    "Fetalmonitor",
    "Herzton-Wehenschreiber"
  ],
  "category": "geraete",
  "deviceGroup": "funktionsdiagnostik",
  "rank": 56,
  "domains": [
    "geburtshilfe"
  ],
  "summary": "Der Kardiotokograph zeichnet gleichzeitig die fetale Herzfrequenz und die Wehentätigkeit der Mutter auf. Die Herzfrequenz wird meist mit Doppler-Ultraschall, die Wehen mit einem Drucksensor auf dem Bauch erfasst. Das CTG ist die Standardüberwachung in Schwangerschaft und unter der Geburt.",
  "sections": {
    "purpose": "Das CTG dient der Beurteilung des fetalen Zustands vor und unter der Geburt. Aus Basalfrequenz, Variabilität, Akzelerationen und Dezelerationen der fetalen Herzfrequenz in Bezug zu den Wehen lassen sich Hinweise auf eine Sauerstoffunterversorgung ableiten [@kramme-2017].",
    "principle": "## Fetale Herzfrequenz\n\nDer **Ultraschall-Doppler-Aufnehmer** ([[ultraschallwandler]]) sendet kontinuierlich oder gepulst Ultraschall im unteren MHz-Bereich aus. Bewegungen von Herzwand und Klappen verursachen eine [[doppler-effekt|Doppler-Verschiebung]] des Echos. Weil dieses Signal keine scharfe Zacke wie die R-Zacke im EKG besitzt, ermittelt das Gerät die Periodendauer per **Autokorrelation** und berechnet daraus die Herzfrequenz Schlag für Schlag.\n\nUnter der Geburt kann bei gesprungener Fruchtblase alternativ eine **Kopfschwartenelektrode** das fetale EKG direkt ableiten (direkte Herzfrequenzmessung).\n\n## Wehentätigkeit\n\nDer **Tokographie-Aufnehmer** ist ein [[drucksensor|Druck-]] bzw. [[kraftsensor]] (z. B. mit Dehnungsmessstreifen), der mit einem Gurt auf den Bauch gespannt wird und die Härte der Gebärmutter registriert. Er liefert nur relative Werte. Absolute Druckwerte liefert ein intrauteriner Druckkatheter.\n\n## Darstellung\n\nDie Kurven werden auf Papier oder am Bildschirm dargestellt; in Deutschland ist ein Papiervorschub von 1 cm/min verbreitet, international auch 3 cm/min – beim Vergleich von Kurven muss die Skalierung beachtet werden. Zentrale Überwachungssysteme sammeln mehrere CTG im Kreißsaal.\n\n> [!warnung] Der Doppler-Aufnehmer kann versehentlich die **mütterliche** Herzfrequenz (z. B. aus der Aorta) erfassen. Viele Geräte vergleichen daher mit dem mütterlichen Puls aus [[pulsoxymeter|Pulsoxymetrie]] oder EKG und warnen bei Übereinstimmung."
  },
  "manufacturers": [
    {
      "ref": "philips",
      "models": [
        "Avalon FM30",
        "Avalon FM50"
      ],
      "note": ""
    },
    {
      "ref": "ge-healthcare",
      "models": [
        "Corometrics"
      ],
      "note": "Produktlinie für Fetalmonitoring."
    }
  ],
  "price": {
    "status": "nicht-verifiziert",
    "note": "Einflussfaktoren: Zwillings-/Mehrlingsüberwachung, kabellose bzw. wasserdichte Aufnehmer, mütterliche Vitalparameter, zentrale Überwachung und Archivierung, Registrierpapier und Gurte als Verbrauchsmaterial."
  },
  "maintenance": {
    "stk": "abhaengig",
    "mtk": "abhaengig",
    "basis": "STK: Kardiotokographen sind in Anlage 1 der MPBetreibV (2025) nicht aufgeführt; Kontrollen nach § 12 nur, wenn der Hersteller sie vorschreibt. MTK: Das CTG selbst ist nicht in Anlage 2 genannt; integrierte Funktionen zur nichtinvasiven Blutdruckmessung (Anlage 2 Nr. 1.3) oder Körpertemperaturmessung (Nr. 1.2) unterliegen der MTK.",
    "intervals": "Vom Hersteller vorgeschriebene Kontrollen nach Herstellerangabe; MTK integrierter NIBP-Funktion alle 2 Jahre nach Anlage 2; Sicht- und Funktionsprüfung der Aufnehmer und Kabel; elektrische Wiederholungsprüfung nach IEC 62353 gemäß Herstellervorgabe."
  },
  "related": [
    "ultraschallgeraet",
    "doppler-effekt",
    "ultraschallwandler",
    "drucksensor",
    "patientenmonitor",
    "geburtshilfe"
  ],
  "sources": [
    "kramme-2017",
    "webster-2010",
    "mpbetreibv"
  ],
  "status": "stub",
  "updated": "2026-11-11"
}
