{
  "id": "infusionspumpe",
  "type": "device",
  "title": "Volumetrische Infusionspumpe",
  "aliases": [
    "Infusionspumpe",
    "Infusiomat",
    "Large Volume Pump",
    "LVP",
    "Volumetrische Pumpe",
    "Peristaltische Infusionspumpe",
    "Infusion Pump"
  ],
  "category": "geraete",
  "deviceGroup": "infusion",
  "rank": 4,
  "domains": [
    "intensivmedizin",
    "anaesthesiologie",
    "chirurgie",
    "neonatologie",
    "notfallmedizin"
  ],
  "summary": "Eine volumetrische Infusionspumpe fördert Infusionslösungen und Medikamente mit einer eingestellten Rate in ml/h aus einem Beutel über ein Schlauchsystem in das Gefäßsystem. Meist verdrängt ein peristaltischer Fingermechanismus das Volumen im Schlauchsegment; Druck- und Ultraschallsensoren erkennen Okklusionen und Luftblasen und lösen Alarme aus.",
  "riskClass": {
    "value": "IIb",
    "evidence": "belegt",
    "note": "Nach [[mdr|MDR]] Anhang VIII **Regel 12** gehören aktive Produkte, die Arzneimittel, Körperflüssigkeiten oder andere Stoffe an den Körper abgeben, zur Klasse IIa – zur Klasse **IIb**, wenn dies unter Berücksichtigung der Art der Stoffe, des betroffenen Körperteils und der Art der Anwendung in potenziell gefährlicher Weise erfolgt [@mdr-2017]. Die intravenöse Zufuhr von Medikamenten mit aktiv erzeugtem Druck gilt als potenziell gefährlich; volumetrische Infusionspumpen werden von den Herstellern dementsprechend als Klasse IIb eingestuft (unter der früheren Richtlinie 93/42/EWG nach der damaligen Regel 11). Die verbindliche Einstufung trifft der Hersteller für sein Produkt (siehe [[risikoklassen|Risikoklassen]]).",
    "sources": [
      "mdr-2017"
    ]
  },
  "sections": {
    "purpose": "## Medizinischer Zweck\n\nEine **volumetrische Infusionspumpe** (englisch *Large Volume Pump*, LVP) fördert Infusionslösungen, Medikamente, parenterale Ernährung oder Blutprodukte mit einer **eingestellten Förderrate in ml/h** aus einem Beutel oder einer Flasche über ein Infusionsgerät (Schlauchsystem) in das Gefäßsystem des Patienten – meist über einen peripher- oder zentralvenösen Zugang in den [[blutkreislauf|Blutkreislauf]] [@kramme-2017]. Im Gegensatz zur reinen Schwerkraftinfusion, deren Durchfluss vom Höhenunterschied, vom Venendruck, von der Viskosität und von der Stellung der Rollenklemme abhängt, wird der Volumenstrom von der Pumpe **aktiv erzeugt und überwacht**. Damit wird die Dosierung weitgehend unabhängig von diesen Störgrößen.\n\n„Volumetrisch“ bedeutet, dass die Pumpe das geförderte Volumen über eine definierte Verdrängung im Schlauchsegment bestimmt – im Unterschied zu älteren **Tropfenzählern** (Infusionsreglern), die nur die Tropfenfrequenz in der Tropfkammer messen und eine Klemme verstellen. Die Tropfengröße schwankt mit Oberflächenspannung, Viskosität und Tropfgeschwindigkeit; tropfenbasierte Dosierung ist daher grundsätzlich ungenauer [@webster-2010].\n\nDie wichtigsten therapeutischen Aufgaben:\n\n| Aufgabe | Beispiel | Anforderung an die Pumpe |\n|---|---|---|\n| Volumen- und Elektrolytersatz | kristalloide Lösungen im OP und auf der Intensivstation | hohe Förderraten, große Volumina |\n| Kontinuierliche Medikamentengabe | Antibiotika-Kurzinfusionen, Heparin, Kalium | genaue, konstante Rate, Dosisberechnung |\n| Parenterale Ernährung | Mehrkammerbeutel über ZVK | lange Laufzeiten, gleichmäßige Förderung |\n| Transfusion | Erythrozytenkonzentrate (mit zugelassenem Set) | schonende Förderung, Luftüberwachung |\n| Offenhalten eines Zugangs | KVO-Rate (*Keep Vein Open*) nach Ende der Infusion | sehr kleine Raten |\n\n> [!belegt] Infusionspumpen sind aktive [[medizinprodukt|Medizinprodukte]] und [[medizinisches-elektrisches-geraet|ME-Geräte]]. Für sie gilt neben der Basisnorm [[iec-60601-1|IEC 60601-1]] die besondere Norm [[iec-60601-2-24|IEC 60601-2-24]] für Infusionspumpen und Infusionsregler, die u. a. Anforderungen an Fördergenauigkeit, Schutz vor Überinfusion, Okklusions- und Luftalarme festlegt [@iec-60601-2-24][@iec-60601-1].\n\nDie Pumpe ersetzt keine pflegerische oder ärztliche Überwachung: Sie überwacht das *Fördersystem*, nicht den Patienten. Ein paravenös laufender Zugang (Infusion ins Gewebe) erzeugt beispielsweise oft keinen ausreichenden Druckanstieg, um einen Okklusionsalarm auszulösen.\n\n> [!warnung] Fehldosierungen mit Infusionspumpen – meist durch Eingabefehler (Komma, Einheit, Rate statt Volumen) oder falsch eingelegte Sets – gehören zu den häufigsten medizintechnisch bedingten Gefährdungen in der Klinik. Medikamentenbibliotheken mit Dosisgrenzen, Doppelkontrollen bei Hochrisikoarzneimitteln und eine sorgfältige [[einweisung|Einweisung]] sind deshalb wesentliche Teile der [[patientensicherheit|Patientensicherheit]].\n",
    "applications": "## Einsatzgebiete\n\nVolumetrische Infusionspumpen gehören zu den am häufigsten eingesetzten aktiven Medizinprodukten im Krankenhaus. Typische Einsatzorte:\n\n* **[[intensivmedizin|Intensivmedizin]]** – viele parallele Infusionen pro Patient, oft kombiniert mit [[spritzenpumpe|Spritzenpumpen]] in einem gemeinsamen Pumpenständer bzw. einer Dockingstation mit zentraler Stromversorgung und Datenanbindung.\n* **[[anaesthesiologie|Anästhesie]] und OP** – Volumentherapie, Basisinfusion, teilweise kombiniert mit einem [[infusionswaermer|Infusionswärmer]].\n* **Normalstationen und [[chirurgie|chirurgische]] Stationen** – Antibiotika, Elektrolyte, parenterale Ernährung, postoperative Infusionstherapie.\n* **[[neonatologie|Neonatologie]] und Pädiatrie** – sehr kleine Raten mit hohen Anforderungen an Gleichmäßigkeit; hier werden häufig Spritzenpumpen bevorzugt, volumetrische Pumpen mit Neonatal-Einstellungen sind aber verbreitet.\n* **Onkologische Tageskliniken** – zeitlich genau gesteuerte Chemotherapie-Protokolle.\n* **[[notfallmedizin|Notaufnahme]] und innerklinischer Transport** – akkubetriebener Betrieb mit robuster Halterung.\n\n### Abgrenzung zu verwandten Geräten\n\n| Gerät | Förderprinzip | Typischer Einsatz |\n|---|---|---|\n| **Volumetrische Infusionspumpe** | Verdrängung im Schlauchsegment (Peristaltik, Kassette) | mittlere bis große Volumina, ca. 1–1000 ml/h |\n| [[spritzenpumpe|Spritzenpumpe]] | [[spindelantrieb|Spindelantrieb]] schiebt Spritzenkolben vor | kleine Volumina, hochwirksame Medikamente (Katecholamine, Sedativa), sehr kleine Raten |\n| [[pca-pumpe|PCA-Pumpe]] | Spritze oder Kassette, Bolusanforderung durch Patienten | patientenkontrollierte Schmerztherapie |\n| [[enterale-ernaehrungspumpe|Enterale Ernährungspumpe]] | meist rotierende Peristaltik | Sondennahrung in den Magen-Darm-Trakt – **nicht** intravenös |\n| [[insulinpumpe|Insulinpumpe]] | Mikrodosierung aus Reservoir | ambulante subkutane Insulintherapie ([[diabetologie|Diabetologie]]) |\n| Schwerkraftinfusion mit Tropfenzähler | Schwerkraft, Klemme | einfache Infusionen ohne hohe Genauigkeitsanforderungen |\n\n> [!praxis] Die Faustregel in vielen Kliniken lautet: **große Volumina → volumetrische Pumpe, hochkonzentrierte Medikamente in kleinen Raten → Spritzenpumpe.** Bei sehr kleinen Raten (wenige ml/h) fördert eine Peristaltikpumpe stoßweise, und das Ansprechen der Okklusionserkennung wird langsam (siehe Funktionsprinzip). Für kreislaufwirksame Medikamente mit kurzer Halbwertszeit ist eine pulsationsarme Förderung entscheidend.\n\nInfusionspumpen werden zunehmend in die IT-Infrastruktur eingebunden: Raten, Volumina und Alarme werden über Schnittstellen (z. B. [[hl7-fhir|HL7]]) an Patientendatenmanagementsysteme übertragen, Medikamentenbibliotheken werden zentral verteilt. Damit wird die Pumpe zugleich Teil eines vernetzten Systems mit Anforderungen an IT-Sicherheit.\n",
    "principle": "## Funktionsprinzip\n\n### Förderprinzipien im Überblick\n\nVolumetrische Infusionspumpen erzeugen den Volumenstrom durch **zwangsweise Verdrängung** eines definierten Flüssigkeitsvolumens. Drei Bauprinzipien sind verbreitet [@kramme-2017][@webster-2010]:\n\n| Prinzip | Funktionsweise | Eigenschaften |\n|---|---|---|\n| **Linearperistaltik** (Fingerpumpe) | Eine Nockenwelle bewegt nacheinander mehrere Lamellen („Finger“), die ein elastisches Schlauchsegment gegen eine Gegendruckplatte in der Tür quetschen und eine Quetschstelle wellenförmig in Förderrichtung schieben | am weitesten verbreitet; Standardschlauch mit speziellem Pumpsegment; leicht pulsierende Förderung |\n| **Rotationsperistaltik** (Rollenpumpe) | Rollen auf einem Rotor quetschen den Schlauch gegen ein Kreisbogenbett | robust, einfach; häufiger bei Ernährungspumpen und extrakorporalen Systemen (siehe [[peristaltikpumpe|Peristaltikpumpe]]) |\n| **Kassetten-/Kolbenpumpe** | Ein Antrieb verformt eine Membran in einer Pumpkammer der Einmalkassette; Ventile in der Kassette steuern Ein- und Auslass | definiertes Kammervolumen, Kassette ist herstellerspezifisches Einmalprodukt |\n\nIm Folgenden wird die **Linearperistaltik** als häufigstes Prinzip vertieft.\n\n### Linearperistaltik: Verdrängung im Schlauchsegment\n\nDas Infusionsgerät besitzt ein Pumpsegment aus einem elastischen Werkstoff (häufig Silikon oder speziell formuliertes PVC). Die Pumpe hält es zwischen Fingermechanik und Tür eingespannt. Mindestens ein Finger verschließt den Schlauch zu jedem Zeitpunkt vollständig – dadurch gibt es **keinen offenen Durchgang** zwischen Beutel und Patient, und ein freier Durchfluss („Free Flow“) ist im eingelegten Zustand ausgeschlossen. Die übrigen Finger verschieben das zwischen zwei Verschlussstellen eingeschlossene Flüssigkeitsvolumen in Richtung Patient [@kramme-2017].\n\nDas pro Umdrehung der Nockenwelle verdrängte Volumen ist näherungsweise\n\n`V_U ≈ A_S · L_w`\n\n* **A_S** – innere Querschnittsfläche des Schlauchs im ungequetschten Zustand, `A_S = π · d_i² / 4`\n* **L_w** – wirksame Förderlänge pro Umdrehung (geometrisch durch Fingeranzahl und Nockenform bestimmt)\n\nDer mittlere Volumenstrom (Förderrate) folgt aus der Drehzahl n der Nockenwelle:\n\n`Q = V_U · n`\n\nDie Pumpe ist damit ein **Verdrängerprinzip**: Der Flow ist – solange der Schlauch sich nach jedem Quetschvorgang wieder vollständig füllt – nahezu proportional zur Drehzahl und nur schwach vom Gegendruck abhängig (siehe [[stroemungslehre|Strömungslehre]]). Genau das unterscheidet sie von der Schwerkraftinfusion, bei der der Volumenstrom nach dem Gesetz von Hagen-Poiseuille vom Druckgefälle und dem Strömungswiderstand abhängt.\n\n> [!vereinfacht] Die Formel `V_U ≈ A_S · L_w` setzt voraus, dass der Schlauch vollständig rund zurückfedert und vollständig gefüllt ist. In der Realität hängt das tatsächliche Hubvolumen von der **Elastizität und Temperatur** des Schlauchmaterials, vom **Unterdruck auf der Zulaufseite** (z. B. niedrig hängender Beutel, enge Belüftung), von der **Viskosität** der Lösung und von der **Ermüdung** des Schlauchs mit zunehmender Laufzeit ab. Deshalb sind Pumpe und Infusionsgerät als **System** kalibriert; der Hersteller gibt kompatible Sets und deren maximale Liegedauer an.\n\n### Antrieb und Regelung\n\nDie Nockenwelle wird typischerweise von einem [[schrittmotor|Schrittmotor]] – teils über ein Getriebe – angetrieben. Ein Schrittmotor dreht pro Steuerimpuls um einen festen Winkel; die Förderrate wird daher digital über die **Schrittfrequenz** eingestellt, ohne dass eine analoge Drehzahlregelung nötig ist. Ein [[mikrocontroller|Mikrocontroller]] berechnet aus der eingestellten Rate die Schrittfrequenz, der Motortreiber erzeugt die Phasenströme (häufig mit [[pwm|PWM]]-Stromregelung und Mikroschrittbetrieb).\n\nWeil ein Schrittmotor bei Überlast Schritte verlieren kann, überwachen die meisten Pumpen die **tatsächliche Wellenbewegung** über einen Drehgeber (optisch oder mit [[hall-sensor|Hall-Sensoren]]). Weichen Soll- und Ist-Bewegung voneinander ab, löst das Gerät einen technischen Alarm aus und stoppt die Förderung. Diese Rückmeldung bildet einen einfachen [[regelkreis|Regelkreis]] bzw. eine Plausibilitätsüberwachung.\n\n> [!beispiel] **Von der Förderrate zur Schrittfrequenz.** Annahmen (Beispielwerte, kein reales Gerät): Hubvolumen V_U = 0,20 ml pro Nockenwellenumdrehung, Schrittmotor mit 200 Vollschritten pro Umdrehung, Getriebe 1 : 1, eingestellte Rate Q = 100 ml/h.\n> * Erforderliche Drehzahl: n = Q / V_U = 100 ml/h / 0,20 ml = **500 Umdrehungen/h** ≈ 8,33 /min\n> * Schrittfrequenz: f = 500 · 200 / 3600 s ≈ **27,8 Schritte/s**\n> * Bei Q = 1 ml/h: n = 5 Umdrehungen/h → f ≈ 0,28 Schritte/s, also etwa **ein Schritt alle 3,6 s**.\n> * Volumen pro Schritt: 0,20 ml / 200 = **1 µl**\n>\n> Bei kleinen Raten erfolgt die Förderung also in deutlich voneinander getrennten Mikroportionen. Hinzu kommt die konstruktive Pulsation innerhalb jeder Umdrehung (siehe unten).\n\n### Pulsation und Kompensation\n\nInnerhalb einer Nockenwellenumdrehung ist die Förderung nicht konstant: In der Phase, in der der letzte Finger öffnet und der erste wieder schließt, fördert die Pumpe kurzzeitig kaum oder sogar leicht rückwärts. Moderne Pumpen gleichen dies aus, indem der Motor in dieser „Totphase“ beschleunigt und in der Förderphase verlangsamt wird. Das Ergebnis ist eine über kurze Zeitfenster gleichmäßigere Förderung. Die Kurzzeitgenauigkeit wird in der Prüfung nach [[iec-60601-2-24|IEC 60601-2-24]] mit sogenannten **Trompetenkurven** dargestellt (siehe Prüfverfahren) [@iec-60601-2-24].\n\n### Okklusionserkennung: Druckmessung am Schlauch\n\nEine **Okklusion** ist ein Verschluss des Fließwegs – nachgeschaltet (*downstream*, z. B. geschlossener Dreiwegehahn, abgeknickter Schlauch, verstopfter Katheter) oder vorgeschaltet (*upstream*, z. B. geschlossene Rollenklemme, leerer Beutel, nicht belüftete Flasche). Weil die Pumpe als Verdränger weiterfördert, steigt bei einer Downstream-Okklusion der Druck im Schlauch zwischen Pumpe und Verschluss an.\n\nGemessen wird der Druck in der Regel **berührungslos durch die Schlauchwand**: Der Schlauch liegt an einem Stößel oder einer Membran an, die mit einem [[kraftsensor|Kraftsensor]] (z. B. auf Basis von Dehnungsmessstreifen) gekoppelt ist. Die gemessene Kraft setzt sich aus einer mechanischen Vorspannung (Schlauchelastizität) und dem Innendruck zusammen:\n\n`F = F_0 + p · A_eff`\n\n* **F_0** – Kraft durch die elastische Verformung des Schlauchs (setspezifisch, temperaturabhängig)\n* **A_eff** – wirksame Fläche, über die der Innendruck auf den Stößel wirkt\n\nDie Pumpe ermittelt F_0 beim Start bzw. kontinuierlich als Referenz und wertet die Kraftänderung als Druckänderung aus. Der Grenzwert ist meist in mehreren Stufen einstellbar; manche Geräte zeigen zusätzlich den Druckverlauf an und erkennen einen ungewöhnlich schnellen Druckanstieg vor Erreichen des Grenzwerts. Die Messkette folgt dem allgemeinen Prinzip der [[druckmessung|Druckmessung]] und der [[messkette|Messkette]]: Sensor → Verstärker ([[instrumentenverstaerker|Instrumentenverstärker]]) → [[analog-digital-wandler|A/D-Wandler]] → digitale [[filter|Filterung]] → Grenzwertvergleich.\n\nAuf der **Zulaufseite** erkennt ein zweiter Sensor einen Unterdruck bzw. das Zusammenfallen des Schlauchs, wenn kein Nachfluss mehr möglich ist.\n\n#### Zeit bis zum Alarm und Bolus nach Okklusion\n\nDas Infusionssystem zwischen Pumpe und Verschluss ist elastisch – Schlauch, Filter und Verbindungen nehmen bei steigendem Druck Volumen auf. Diese **Systemcompliance** C_S (Volumenaufnahme pro Druckänderung) bestimmt, wie schnell der Druck steigt:\n\n`dp/dt = Q / C_S` und damit `t_Alarm ≈ C_S · Δp_Alarm / Q`\n\nDas im System gespeicherte Volumen `V_Bolus ≈ C_S · Δp_Alarm` wird nach dem Lösen der Okklusion schlagartig an den Patienten abgegeben – der **Bolus nach Okklusion**.\n\n> [!beispiel] **Okklusion bei unterschiedlichen Raten.** Annahmen (Beispielwerte): Systemcompliance C_S = 2 µl/mmHg, Alarmgrenze Δp = 500 mmHg (≈ 0,67 bar; 1 mmHg ≈ 133,3 Pa).\n> * Gespeichertes Volumen: V = 2 µl/mmHg · 500 mmHg = **1 000 µl = 1 ml**\n> * Bei Q = 100 ml/h (≈ 27,8 µl/s): t_Alarm ≈ 1 000 µl / 27,8 µl/s ≈ **36 s**\n> * Bei Q = 5 ml/h (≈ 1,39 µl/s): t_Alarm ≈ **12 min**\n> * Bei Q = 1 ml/h: t_Alarm ≈ **60 min** – eine Stunde lang erhält der Patient kein Medikament, ohne dass ein Alarm ertönt.\n>\n> Nach dem Öffnen des Verschlusses erhält der Patient bis zu ≈ 1 ml in wenigen Sekunden. Bei einer Dopamin- oder Noradrenalinlösung wäre dies klinisch relevant.\n\nDaraus folgen drei technische und organisatorische Konsequenzen:\n\n1. **Niedrige Alarmgrenze bei kleinen Raten** – verkürzt die Alarmzeit, erhöht aber das Risiko von Fehlalarmen (z. B. bei Bewegung des Patienten oder dünnen Kathetern).\n2. **Anti-Bolus-Funktion** – viele Pumpen fahren den Mechanismus nach einem Okklusionsalarm kurz zurück, um den Druck abzubauen, bevor das Personal die Leitung öffnet.\n3. **Compliance minimieren** – kurze, steife Leitungen und das Lösen des Verschlusses unter Kontrolle (Pumpe gestoppt, Leitung zuerst entlastet).\n\n> [!praxis] Für sehr kleine Raten hochwirksamer Medikamente sind [[spritzenpumpe|Spritzenpumpen]] wegen der steiferen Fördereinheit meist besser geeignet – aber auch dort verlängert eine weiche Leitung die Alarmzeit.\n\n### Luftblasenerkennung mit Ultraschall\n\nLuft im Infusionssystem kann bei zentralvenösen Zugängen zu einer Luftembolie führen. Volumetrische Pumpen besitzen deshalb einen **[[luftblasendetektor|Luftblasendetektor]]** unterhalb des Pumpmechanismus. Das gebräuchlichste Prinzip ist die **Ultraschall-Durchschallung** des Schlauchs: Ein [[piezoelektrischer-effekt|piezoelektrischer]] Sender und ein Empfänger liegen sich am Schlauch gegenüber [@webster-2010].\n\nDie physikalische Grundlage ist der große Unterschied der **akustischen Impedanz** Z = ρ · c zwischen Flüssigkeit und Luft (siehe [[schallwellen|Schallwellen]]):\n\n| Medium | Dichte ρ | Schallgeschwindigkeit c | Z = ρ · c |\n|---|---|---|---|\n| Wasser (≈ 20 °C) | ≈ 1 000 kg/m³ | ≈ 1 480 m/s | ≈ 1,48 · 10⁶ kg/(m²·s) |\n| Luft (≈ 20 °C) | ≈ 1,2 kg/m³ | ≈ 343 m/s | ≈ 410 kg/(m²·s) |\n\nDer Reflexionsfaktor an einer Grenzfläche beträgt `R = ((Z₂ − Z₁) / (Z₂ + Z₁))²`. Für Wasser/Luft ergibt sich R ≈ 0,999 – praktisch der gesamte Schall wird reflektiert [@tipler-2019]. Ist der Schlauch mit Flüssigkeit gefüllt, erreicht ein deutliches Signal den Empfänger; befindet sich eine Luftblase im Messfeld, bricht das Empfangssignal ein. Aus der Dauer des Einbruchs und der aktuellen Förderrate berechnet die Software das **Blasenvolumen**:\n\n`V_Blase ≈ Q · t_Einbruch` (bei vollständiger Füllung des Schlauchquerschnitts)\n\nAusgewertet werden sowohl **Einzelblasen** oberhalb eines einstellbaren Grenzwerts als auch die **kumulierte Luftmenge** vieler kleiner Bläschen in einem Zeitfenster. Kleinste Bläschen unterhalb der Erkennungsschwelle sind bei venöser Infusion im Allgemeinen ohne klinische Relevanz und werden toleriert, um Fehlalarme zu vermeiden.\n\n### Weitere Sensoren und Sicherheitsfunktionen\n\n* **Tür- und Seteinlegesensoren** (z. B. Hall-Sensoren, Mikroschalter) prüfen, ob die Tür geschlossen und ein kompatibles Set korrekt eingelegt ist.\n* **Freiflusssperre**: Viele Sets besitzen eine Klemme, die beim Öffnen der Tür den Schlauch automatisch verschließt – sonst könnte die Infusion bei geöffneter Tür ungebremst per Schwerkraft laufen.\n* **Optionaler Tropfensensor**: Eine Infrarot-Lichtschranke an der Tropfkammer erkennt fallende Tropfen; fehlen Tropfen trotz Förderung, deutet das auf einen leeren Beutel oder eine Zulaufokklusion hin.\n* **Redundante Rechnerarchitektur**: Sicherheitsrelevante Funktionen werden typischerweise von einem zweiten, unabhängigen Prozessor überwacht (Watchdog, Plausibilitätsprüfung der Förderung, Alarmauslösung).\n\n### Dosisberechnung und Medikamentenbibliotheken\n\nNeben der einfachen Ratenvorgabe in ml/h rechnen Pumpen Dosierungen um, z. B. von µg/kg/min in ml/h:\n\n`Q [ml/h] = D [µg/kg/min] · m [kg] · 60 min/h / c [µg/ml]`\n\n> [!beispiel] Ein Medikament soll mit D = 0,1 µg/kg/min bei einem Körpergewicht von m = 80 kg gegeben werden; die Konzentration beträgt c = 20 µg/ml. Q = 0,1 · 80 · 60 / 20 = **24 ml/h**. Wird versehentlich c = 200 µg/ml eingegeben, berechnet die Pumpe 2,4 ml/h – eine zehnfache Unterdosierung. Ein Kommafehler bei der Dosis führt umgekehrt zur zehnfachen Überdosierung.\n\nSogenannte „Smart Pumps“ besitzen **Medikamentenbibliotheken** (Dose Error Reduction Systems, DERS): Für jedes Medikament sind Standardkonzentration, übliche Dosis sowie **weiche Grenzen** (Warnung mit Bestätigung) und **harte Grenzen** (Eingabe nicht möglich) hinterlegt. Sie reduzieren Eingabefehler, verhindern aber keine Fehler, wenn die Pumpe ohne Bibliothek („Basismodus“) betrieben wird oder das falsche Medikament gewählt wird – ein typisches Thema der [[gebrauchstauglichkeit|Gebrauchstauglichkeit]] nach [[iec-62366-1|IEC 62366-1]] [@iec-62366-1].\n",
    "construction": "## Technischer Aufbau\n\nEine volumetrische Infusionspumpe ist ein kompaktes, meist an einer Infusionsstange oder in einer Dockingstation montiertes ME-Gerät. Die Baugruppen lassen sich in Fluidik/Mechanik, Sensorik, Elektronik und Bedienung gliedern.\n\n### Baugruppen\n\n| Baugruppe | Funktion | Hinweise |\n|---|---|---|\n| **Pumpmechanismus** | Nockenwelle mit Fingern (Linearperistaltik) oder Kassettenantrieb, Gegendruckplatte in der Tür | Verschleißteil; Präzision der Mechanik bestimmt die Fördergenauigkeit |\n| **Antrieb** | [[schrittmotor|Schrittmotor]] mit Treiber, ggf. Getriebe, Drehgeber | Schrittverlust wird über Encoder erkannt |\n| **Tür mit Verriegelung** | fixiert das Pumpsegment, trägt Gegendruckplatte und ggf. Sensorflächen | Türsensor; Freiflusssperre |\n| **Drucksensoren** | Downstream- und Upstream-Okklusionserkennung über Kraftmessung an der Schlauchwand | [[kraftsensor|Kraftsensor]] oder [[drucksensor|piezoresistiver Sensor]] mit Stößel |\n| **Luftblasendetektor** | Ultraschall-Durchschallung des Schlauchs unterhalb der Pumpe | Sensorflächen sauber halten |\n| **Steuer- und Überwachungselektronik** | [[mikrocontroller|Mikrocontroller]] für Förderung, Dosisberechnung, Bedienung; unabhängiger Überwachungsprozessor | Software nach [[iec-62304|IEC 62304]] entwickelt |\n| **Energieversorgung** | [[medizinisches-netzteil|Medizinisches Netzteil]] (intern oder über Dockingstation), [[lithium-ionen-akku|Lithium-Ionen-Akku]] für Transport und Netzausfall | Akkukapazität altert; Restlaufzeitanzeige |\n| **Bedienung und Anzeige** | [[display-bedienoberflaeche|Display]], Tasten oder Touchscreen, Statusleuchten | Anzeige von Rate, Volumen, Restzeit, Druck |\n| **Alarmgeber** | akustische und optische Alarmsignale nach [[iec-60601-1-8|IEC 60601-1-8]] | Prioritäten hoch/mittel/niedrig |\n| **Schnittstellen** | Dockingstation, Schwesternruf, WLAN/LAN, ggf. Infrarot | Datenübertragung an PDMS, Bibliotheksupdates |\n| **Gehäuse und Halterung** | Stangenklemme, Tragegriff, Abdichtung gegen Tropfwasser | Reinigungs- und Desinfektionsmittelbeständigkeit |\n\n### Das Infusionsgerät (Einmalartikel)\n\nDas Infusionsgerät ist Teil des Messsystems. Es besteht typischerweise aus Einstechdorn mit Belüftung, Tropfkammer (mit Partikelfilter), Pumpsegment bzw. Kassette, Freiflusssperre, ggf. Rückschlagventil und Zuspritzport sowie Patientenanschluss (Luer-Lock). Nur die vom Hersteller freigegebenen Sets dürfen verwendet werden, weil Schlauchdurchmesser, Wandstärke und Elastizität in die Kalibrierung eingehen. Für lichtempfindliche Medikamente gibt es lichtgeschützte, für Transfusionen spezielle Sets mit Transfusionsfilter.\n\n### Elektrische Sicherheit\n\nDie Pumpe ist über die Flüssigkeitssäule im Schlauch potenziell mit dem Gefäßsystem verbunden. Leitfähige Infusionslösungen bilden eine elektrische Verbindung bis nahe ans Herz (z. B. über einen zentralvenösen Katheter). Die Konstruktion muss daher die Grenzwerte für [[ableitstrom|Ableitströme]] nach IEC 60601-1 einhalten; Infusionspumpen werden häufig mit [[anwendungsteile|Anwendungsteil]] Typ CF, oft defibrillationsgeschützt, ausgeführt (Herstellerangabe beachten) [@iec-60601-1]. [[galvanische-trennung|Galvanische Trennung]] im Netzteil und eine geeignete [[schutzklassen|Schutzklasse]] sind Grundvoraussetzungen.\n\n> [!hinweis] Mehrere Pumpen an einer gemeinsamen Mehrfachsteckdose oder Dockingstation bilden ein **ME-System**: Die Ableitströme addieren sich. Die elektrische Sicherheit ist daher auch für die Kombination zu bewerten.\n\n### Elektromagnetische Verträglichkeit\n\nInfusionspumpen müssen in der Nähe von HF-Chirurgiegeräten, Mobilfunk und anderen Störquellen sicher arbeiten ([[emv|EMV]], [[iec-60601-1-2|IEC 60601-1-2]]) [@iec-60601-1-2]. Störungen äußern sich meist in technischen Alarmen und Förderstopps, nicht in unbemerkter Fehldosierung – dafür sorgt die redundante Überwachung.\n",
    "maintenance": "## Wartung und Instandhaltung\n\nDie [[instandhaltung-grundlagen|Instandhaltung]] umfasst nach [[din-31051|DIN 31051]] Wartung, Inspektion, Instandsetzung und Verbesserung [@din-31051]. Für Infusionspumpen gelten zusätzlich die Betreiberpflichten der [[mpbetreibv|MPBetreibV]] in der Fassung von 2025 [@mpbetreibv].\n\n### Rechtlicher Rahmen\n\n> [!belegt] Nichtimplantierbare aktive Produkte zur **unmittelbaren Einbringung von Substanzen und Flüssigkeiten in den Blutkreislauf unter potentiellem Druckaufbau** sind in **Anlage 1 Nr. 1.4** der MPBetreibV aufgeführt. Für Produkte der Anlage 1 sind [[stk|sicherheitstechnische Kontrollen]] nach **§ 12 MPBetreibV** durchzuführen – in den vom Hersteller angegebenen Fristen, fehlen solche Angaben, spätestens alle zwei Jahre [@mpbetreibv].\n\nVolumetrische Infusionspumpen fallen nach ihrer Zweckbestimmung typischerweise unter diese Nummer. Sie sind **nicht** in Anlage 2 aufgeführt; eine [[mtk|messtechnische Kontrolle]] ist daher gesetzlich nicht vorgeschrieben. Die Fördergenauigkeit wird stattdessen im Rahmen der STK bzw. der Herstellerprüfanweisung kontrolliert.\n\nFür Anlage-1-Produkte verlangt die MPBetreibV außerdem besondere Voraussetzungen für den Betrieb, insbesondere eine Funktionsprüfung am Betriebsort und eine [[einweisung|Einweisung]] der vom Betreiber beauftragten Person durch den Hersteller oder eine befugte Person (§ 11 MPBetreibV in der Fassung von 2025) [@mpbetreibv]. Kontrollen, Instandhaltungen und Einweisungen werden im [[medizinproduktebuch|Medizinproduktebuch]] dokumentiert, die Pumpe wird im [[bestandsverzeichnis|Bestandsverzeichnis]] geführt. Maßgeblich ist stets die jeweils geltende Fassung der Verordnung.\n\n> [!hinweis] Ob ein konkretes Gerät unter Anlage 1 fällt, ergibt sich aus seiner [[zweckbestimmung|Zweckbestimmung]]. Eine [[enterale-ernaehrungspumpe|enterale Ernährungspumpe]] fördert z. B. nicht in den Blutkreislauf und ist anders zu bewerten.\n\n### Präventive Wartung\n\nDie Wartungsinhalte legt der Hersteller fest. Typisch sind:\n\n* **Sichtprüfung**: Gehäuse, Tür, Scharniere, Verriegelung, Stangenklemme, Netzkabel/Dockingkontakte, Display, Tastatur, Dichtungen.\n* **Reinigung der Sensorflächen**: Ablagerungen von Glukose- oder Ernährungslösungen auf Luftdetektor- und Drucksensorflächen verfälschen Messungen.\n* **Pumpmechanismus**: Prüfung auf Verschleiß, Verschmutzung und Leichtgängigkeit; Austausch von Verschleißteilen nach Herstellervorgabe.\n* **Akku**: Kapazitätstest und Austausch nach Herstellerangabe bzw. bei nachlassender Laufzeit ([[akkufehler|Akkufehler]]).\n* **Software**: Aktualisierung von Firmware und Medikamentenbibliotheken; nach Software-Updates mit relevanter Änderung der Bedienung sind Anwender erneut einzuweisen.\n\n### Aufbereitung\n\nDie Pumpe selbst ist ein nichtkritisches Produkt der Patientenumgebung und wird mit vom Hersteller freigegebenen Mitteln wischdesinfiziert ([[desinfektion|Desinfektion]], [[aufbereitung|Aufbereitung]]) [@krinko-bfarm-2012]. Ungeeignete Desinfektionsmittel können Kunststoffe verspröden und Displayfolien schädigen. Infusionsgeräte sind Einmalprodukte und werden nach Herstellerangabe und hausinternem Hygieneplan gewechselt.\n\n> [!praxis] Viele Defekte entstehen durch Flüssigkeitseintritt (verschüttete Lösungen, Sprühdesinfektion) und durch Stürze von der Infusionsstange. Ein großer Teil der Reparaturen betrifft Türmechanik, Stangenklemme, Akku und Netzanschluss – nicht die Elektronik.\n\n### Instandsetzung\n\n[[instandsetzung|Instandsetzungen]] dürfen nur Personen mit der erforderlichen Sachkenntnis, Ausbildung und Ausstattung durchführen; danach ist die Pumpe vor erneuter Anwendung zu prüfen (Funktions- und Genauigkeitsprüfung, elektrische Sicherheit). Zur [[fehlersuche|Fehlersuche]] bieten viele Geräte Servicemenüs und Fehlerspeicher ([[fehlercodes|Fehlercodes]]); deren Bedeutung ist ausschließlich der Herstellerdokumentation zu entnehmen.\n",
    "testing": "## Prüfverfahren\n\n### Sicherheitstechnische Kontrolle (STK)\n\nDie [[stk|STK]] nach § 12 MPBetreibV folgt der Prüfanweisung des Herstellers [@mpbetreibv]. Typische Prüfschritte:\n\n1. **Sichtprüfung** und Prüfung der Kennzeichnung, Zubehör und Begleitpapiere.\n2. **Elektrische Sicherheit** nach [[iec-62353|IEC 62353]] (siehe unten).\n3. **Fördergenauigkeit** bei einer oder mehreren Raten mit Infusionspumpen-Analysator oder gravimetrisch.\n4. **Okklusionsalarm** downstream (Alarmdruck, ggf. Zeit bis zum Alarm) und upstream.\n5. **Luftblasenalarm** mit definierter Testluftblase.\n6. **Weitere Alarme**: Tür offen, Infusion beendet/Restvolumen, Akku schwach, Netzausfall.\n7. **Akkubetrieb** und Umschaltung bei Netztrennung.\n8. **Dokumentation** mit Messwerten und Prüfplakette.\n\n### Elektrische Sicherheitsprüfung\n\nDie [[elektrische-sicherheitspruefung|Wiederholungsprüfung nach IEC 62353]] umfasst je nach Schutzklasse den [[schutzleiterwiderstand|Schutzleiterwiderstand]], ggf. den [[isolationswiderstand|Isolationswiderstand]] sowie die [[ableitstrommessung|Messung]] von Geräte- und Patientenableitstrom [@iec-62353]. Weil das Anwendungsteil die Flüssigkeitssäule ist, wird es für die Messung über ein mit Kochsalzlösung gefülltes Set oder einen vom Hersteller vorgesehenen Adapter kontaktiert. Bei Dockingstationen werden Station und Pumpen nach Herstellerangabe einzeln bzw. im Verbund gemessen.\n\n### Fördergenauigkeit: gravimetrisch und mit Analysator\n\nDie genaueste Methode ist die **gravimetrische Messung**: Das geförderte Wasser wird auf einer Präzisionswaage gesammelt; aus der Masse und der Dichte ergibt sich das Volumen [@iec-60601-2-24]:\n\n`Q = Δm / (ρ · Δt)`\n\nVerdunstung wird durch eine Ölschicht oder einen Deckel minimiert. In der Praxis der Medizintechnik werden [[pruefgeraete|Infusionspumpen-Analysatoren]] eingesetzt, die Volumen und Flow über ein Messrohr mit optischer Meniskus- oder Tropfenerkennung bzw. ein anderes Volumenmessverfahren erfassen und zusätzlich den Okklusionsdruck messen.\n\n> [!beispiel] **Auswertung einer Genauigkeitsprüfung.** Eingestellt: Q = 100 ml/h, Messdauer 30 min → Sollvolumen 50,0 ml. Gemessen: 49,1 g destilliertes Wasser bei ≈ 20 °C (ρ ≈ 0,998 g/ml) → 49,2 ml. Abweichung: (49,2 − 50,0) / 50,0 = **−1,6 %**. Liegt die Herstellerspezifikation z. B. bei ± 5 %, ist die Prüfung bestanden.\n\n### Trompetenkurve\n\nDie besondere Norm verlangt bei der Typprüfung neben der mittleren Genauigkeit eine Analyse der **Kurzzeitgenauigkeit**: Aus den in kurzen Abständen erfassten Fördermengen werden für Beobachtungsfenster unterschiedlicher Länge (von wenigen Minuten bis etwa einer halben Stunde) die größte positive und negative Abweichung bestimmt. Trägt man diese über der Fensterlänge auf, entsteht eine trichterförmige **Trompetenkurve**: Je kürzer das Fenster, desto größer die mögliche Abweichung [@iec-60601-2-24]. Die Kurve hilft bei der Beurteilung, ob eine Pumpe für Medikamente mit kurzer Halbwertszeit geeignet ist.\n\n> [!vereinfacht] Trompetenkurven sind ein Werkzeug der Typprüfung durch den Hersteller bzw. Prüflaboratorien. Bei der STK wird in der Regel nur die mittlere Fördergenauigkeit über einen festgelegten Zeitraum geprüft.\n\n### Okklusions- und Luftalarmprüfung\n\n* **Okklusionsdruck**: Der Analysator wird als geschlossenes Druckmessvolumen an das Set angeschlossen; gemessen wird der Druck, bei dem der Alarm auslöst, für die eingestellte Alarmstufe. Danach wird der Bolus nach Okklusion bzw. die Anti-Bolus-Funktion beobachtet.\n* **Upstream-Okklusion**: Abklemmen oberhalb der Pumpe.\n* **Luftblasendetektor**: Einbringen einer definierten Luftmenge mit einer Spritze über den Zuspritzport; die Pumpe muss alarmieren und stoppen.\n\n### Funktionsprüfung vor Anwendung\n\nVor jeder Anwendung führen Anwender eine [[funktionspruefung|Funktionsprüfung]] durch: Selbsttest nach dem Einschalten, Sichtprüfung, korrektes Einlegen des Sets, Entlüftung, Plausibilität der angezeigten Werte und Akkuladezustand.\n"
  },
  "body": "## Geschichte und Entwicklung\n\nDie Infusionstherapie mit Schwerkraft und Rollenklemme war lange Standard. Mit der Intensivmedizin wuchs ab den 1970er-Jahren der Bedarf an genauer, kontinuierlicher Medikamentengabe; es entstanden zunächst **tropfengesteuerte Infusionsregler** und **Tropfenpumpen**, die die Tropfenfrequenz optisch zählten. Da die Tropfengröße von Lösung und Bedingungen abhängt, setzten sich anschließend **volumetrische Pumpen** mit Peristaltik- oder Kassettenmechanismus durch [@kramme-2017].\n\nMit leistungsfähigen Mikrocontrollern kamen Dosisberechnung, Ereignisprotokolle, Dockingstationen und schließlich Medikamentenbibliotheken („Smart Pumps“) hinzu.\n\n## Aktuelle Entwicklungen\n\n* **Vernetzung und Interoperabilität**: automatische Übernahme ärztlicher Verordnungen in die Pumpe und Rückdokumentation in die elektronische Patientenakte (Closed-Loop-Medikationsprozess). Dies verringert Übertragungsfehler, schafft aber neue Anforderungen an IT-Sicherheit und [[software-medizinprodukt|Software]].\n* **Verbesserte Okklusionserkennung**: Auswertung des Druckverlaufs statt fester Grenzwerte, um Okklusionen bei kleinen Raten früher zu erkennen.\n* **Gebrauchstauglichkeit**: größere, farbige Displays, geführte Programmierung, einheitliche Bedienkonzepte für Spritzen- und volumetrische Pumpen eines Systems, um [[anwendungsfehler|Anwendungsfehler]] zu vermeiden.\n* **Alarmmanagement**: Weiterleitung an Rufsysteme und Reduktion nicht handlungsrelevanter Alarme gegen [[alarmmuedigkeit|Alarmmüdigkeit]].\n\n> [!hinweis] Rückrufe und sicherheitsrelevante Korrekturmaßnahmen (Field Safety Notices) betreffen Infusionspumpen vergleichsweise häufig – oft wegen Software. Betreiber sollten Kundeninformationen der Hersteller und Veröffentlichungen des BfArM systematisch verfolgen (siehe [[vigilanz|Vigilanz]]) [@bfarm].\n",
  "components": [
    {
      "ref": "peristaltikpumpe",
      "role": "Linear- oder rotationsperistaltischer Pumpmechanismus: verdrängt das Volumen im Pumpsegment des Infusionsgeräts und verhindert durch dauerhaften Verschluss einen freien Durchfluss."
    },
    {
      "ref": "schrittmotor",
      "role": "Antrieb der Nockenwelle; die Förderrate wird über die Schrittfrequenz digital eingestellt, die Bewegung über einen Drehgeber überwacht."
    },
    {
      "ref": "mikrocontroller",
      "role": "Steuerprozessor (Ratenberechnung, Dosisrechner, Bedienung, Protokoll) und unabhängiger Überwachungsprozessor für sicherheitsrelevante Funktionen."
    },
    {
      "ref": "lithium-ionen-akku",
      "role": "Netzunabhängiger Betrieb bei Transport und Netzausfall; Kapazität und Alterung bestimmen die Restlaufzeit."
    },
    {
      "ref": "medizinisches-netzteil",
      "role": "Netzversorgung und Akkuladung mit galvanischer Trennung; intern oder über Dockingstation."
    },
    {
      "ref": "display-bedienoberflaeche",
      "role": "Eingabe von Rate, Volumen und Dosis, Anzeige von Status, Druck und Alarmen; zentral für die Vermeidung von Eingabefehlern."
    },
    {
      "ref": "alarmsystem",
      "role": "Akustische und optische Alarmsignale mit Prioritäten nach IEC 60601-1-8, ggf. Weiterleitung an Schwesternruf."
    },
    {
      "ref": "pwm",
      "role": "Stromregelung der Motorphasen im Schrittmotortreiber (Mikroschrittbetrieb, Energieeffizienz)."
    }
  ],
  "sensors": [
    {
      "ref": "kraftsensor",
      "role": "Downstream-Okklusionserkennung: misst die Kraft der Schlauchwand auf einen Stößel, aus deren Änderung der Innendruck folgt."
    },
    {
      "ref": "drucksensor",
      "role": "Alternativ bzw. zusätzlich zur Druckerfassung up- und downstream eingesetzt; erkennt Zulaufokklusion durch Unterdruck."
    },
    {
      "ref": "luftblasendetektor",
      "role": "Ultraschall-Durchschallung des Schlauchs unterhalb der Pumpe; erkennt Einzelblasen und kumulierte Luft."
    },
    {
      "ref": "hall-sensor",
      "role": "Tür- und Seterkennung sowie Drehgeber an der Nockenwelle zur Überwachung der Förderbewegung (je nach Bauart auch optisch)."
    },
    {
      "ref": "temperatursensor",
      "role": "Optional zur Kompensation temperaturabhängiger Schlaucheigenschaften und zur Überwachung von Akku und Elektronik."
    }
  ],
  "specs": [
    {
      "param": "Förderrate (Einstellbereich)",
      "value": "etwa 0,1 bis 999 ml/h, teils bis über 1 000 ml/h",
      "note": "Untere Grenze und Schrittweite (oft 0,1 ml/h) gerätespezifisch.",
      "evidence": "typisch",
      "sources": [
        "kramme-2017"
      ]
    },
    {
      "param": "Fördergenauigkeit (mittlere Abweichung)",
      "value": "etwa ± 5 % unter Bezugsbedingungen",
      "note": "Gilt nur mit freigegebenem Set, innerhalb der Set-Liegedauer und unter definierten Bedingungen (Temperatur, Fülldruck, Gegendruck); Prüfverfahren nach [[iec-60601-2-24|IEC 60601-2-24]].",
      "evidence": "typisch",
      "sources": [
        "iec-60601-2-24"
      ]
    },
    {
      "param": "Vorzuwählendes Volumen (VTBI)",
      "value": "bis in den Bereich mehrerer Liter (vierstellige ml-Anzeige)",
      "evidence": "typisch"
    },
    {
      "param": "KVO-Rate nach Infusionsende",
      "value": "wenige ml/h oder darunter, meist einstellbar oder abschaltbar",
      "note": "Abhängig von Hersteller und Konfiguration.",
      "evidence": "typisch"
    },
    {
      "param": "Okklusionsalarmgrenze downstream",
      "value": "mehrere Stufen, Größenordnung einige 100 mmHg (ca. 0,1–1 bar)",
      "note": "Zeit bis zum Alarm hängt von Rate und Systemcompliance ab (siehe Funktionsprinzip).",
      "evidence": "typisch"
    },
    {
      "param": "Luftblasenerkennung",
      "value": "Einzelblasen ab einer einstellbaren Schwelle im Bereich von Mikrolitern bis einigen 100 µl; zusätzlich kumulierte Luft",
      "evidence": "typisch"
    },
    {
      "param": "Bolusfunktion",
      "value": "Bolus mit erhöhter Rate und begrenztem Volumen, manuell oder programmiert",
      "evidence": "typisch"
    },
    {
      "param": "Akkulaufzeit",
      "value": "mehrere Stunden bei mittlerer Rate",
      "note": "Stark abhängig von Förderrate, Akkualter, Display und Funkmodul – Herstellerangabe beachten.",
      "evidence": "typisch"
    },
    {
      "param": "Anwendungsteil",
      "value": "häufig Typ CF, oft defibrillationsgeschützt",
      "note": "Siehe [[anwendungsteile|Anwendungsteile]]; maßgeblich ist die Kennzeichnung des Geräts.",
      "evidence": "typisch",
      "sources": [
        "iec-60601-1"
      ]
    },
    {
      "param": "Alarmsystem",
      "value": "Alarmsignale hoher, mittlerer und niedriger Priorität",
      "note": "Struktur nach [[iec-60601-1-8|IEC 60601-1-8]].",
      "evidence": "belegt",
      "sources": [
        "iec-60601-1-8"
      ]
    }
  ],
  "manufacturers": [
    {
      "ref": "b-braun",
      "models": [
        "Infusomat Space"
      ],
      "note": "Teil des Space-Systems mit Spritzenpumpe Perfusor Space und Dockingstation."
    },
    {
      "ref": "fresenius-kabi",
      "models": [
        "Agilia VP"
      ],
      "note": "Volumetrische Pumpe der Agilia-Plattform."
    },
    {
      "ref": "bd",
      "models": [
        "BD Alaris GP Plus",
        "BD Alaris neXus GP"
      ],
      "note": "Alaris-GP-Familie mit Guardrails-Medikamentenbibliothek; aktuelle Sicherheitsinformationen des Herstellers beachten."
    },
    {
      "ref": "icu-medical",
      "models": [
        "Plum 360"
      ],
      "note": "Kassettenbasiertes Pumpprinzip."
    },
    {
      "ref": "mindray",
      "models": [
        "BeneFusion VP5"
      ],
      "note": "Teil der BeneFusion-5-Serie."
    }
  ],
  "price": {
    "status": "nicht-verifiziert",
    "note": "Für volumetrische Infusionspumpen liegen keine öffentlich überprüfbaren Listenpreise vor; Krankenhäuser beschaffen sie meist in großer Stückzahl über Ausschreibungen oder Rahmenverträge. Der Preis hängt ab von: Ausstattung (Display, Funkmodul, Tropfensensor), Software-Optionen (Medikamentenbibliothek, Dosisberechnung, Schnittstellen zum PDMS), Dockingstationen und Halterungen, Stückzahl und Vertragslaufzeit sowie Serviceverträgen. Entscheidend sind die **Gesamtbetriebskosten**: Die gerätespezifischen Infusionsgeräte (Einmalartikel) verursachen über die Nutzungsdauer häufig höhere Kosten als die Pumpe selbst; hinzu kommen Akkutausch, Wartung, STK, Bibliotheksverwaltung, IT-Integration und Schulung ([[medizintechnik-management|Medizintechnik-Management]])."
  },
  "maintenance": {
    "stk": "ja",
    "mtk": "nein",
    "basis": "MPBetreibV (2025) Anlage 1 Nr. 1.4 – nichtimplantierbare aktive Produkte zur unmittelbaren Einbringung von Substanzen und Flüssigkeiten in den Blutkreislauf unter potentiellem Druckaufbau; nicht in Anlage 2 aufgeführt",
    "intervals": "STK nach Herstellerangabe, fehlen Angaben spätestens alle 2 Jahre (§ 12 MPBetreibV 2025); Wartung und Akkutausch nach Herstellerangabe"
  },
  "faults": [
    {
      "title": "Okklusion downstream (patientenseitig)",
      "ref": "okklusionsalarm",
      "cause": "Geschlossener Dreiwegehahn oder Klemme, abgeknickter Schlauch, verstopfter oder zu dünner Katheter, Filter verlegt, hohe Viskosität bei zu niedriger Alarmstufe.",
      "action": "Leitung vom Patienten zur Pumpe verfolgen, Ursache beheben; Bolus nach Okklusion vermeiden (Anti-Bolus abwarten bzw. Leitung kontrolliert entlasten); Zugang prüfen."
    },
    {
      "title": "Okklusion upstream (beutelseitig)",
      "ref": "okklusionsalarm",
      "cause": "Rollenklemme geschlossen, Beutel leer, Flasche nicht belüftet, Schlauch oberhalb der Pumpe abgeknickt.",
      "action": "Klemmen öffnen, Belüftung und Beutel prüfen; Tropfkammer ausreichend füllen."
    },
    {
      "title": "Luft im System",
      "ref": "luft-im-system",
      "cause": "Unvollständige Entlüftung, ausgasende Lösung (z. B. kalt aus dem Kühlschrank), leerer Beutel, undichte Verbindung, verschmutzter Luftdetektor.",
      "action": "Pumpe gestoppt lassen, Luft nach Klinikstandard entfernen (nicht in den Patienten spülen), Set ggf. tauschen; bei wiederholtem Fehlalarm Sensorflächen reinigen und Gerät prüfen lassen."
    },
    {
      "title": "Tür offen / Set nicht korrekt eingelegt",
      "ref": "anwendungsfehler",
      "cause": "Tür nicht verriegelt, Pumpsegment verdreht oder gedehnt, nicht freigegebenes Set, defekte Türverriegelung.",
      "action": "Set nach Gebrauchsanweisung neu einlegen; nur freigegebene Sets verwenden; bei mechanischem Defekt außer Betrieb nehmen."
    },
    {
      "title": "Akku schwach / Akku entladen",
      "ref": "akkufehler",
      "cause": "Lange Netztrennung, gealterter Akku mit Kapazitätsverlust, defekte Ladeelektronik oder Dockingkontakte.",
      "action": "Netzversorgung herstellen; bei kurzer Laufzeit Akkutest und Austausch durch die Medizintechnik."
    },
    {
      "title": "Fehldosierung durch Eingabefehler",
      "ref": "anwendungsfehler",
      "cause": "Komma- oder Einheitenfehler, Verwechslung von Rate und Volumen, falsche Konzentration, Betrieb ohne Medikamentenbibliothek.",
      "action": "Vier-Augen-Prinzip bei Hochrisikomedikamenten, Medikamentenbibliothek verwenden, Plausibilitätskontrolle; Vorkommnisse melden ([[vigilanz|Vigilanz]])."
    },
    {
      "title": "Technischer Alarm / Systemfehler",
      "ref": "fehlercodes",
      "cause": "Selbsttest fehlgeschlagen, Diskrepanz zwischen Motor- und Encoderbewegung, Sensorfehler, Softwarefehler.",
      "action": "Patient mit Ersatzgerät versorgen, Gerät kennzeichnen und der Medizintechnik übergeben; Fehlerspeicher nach Herstellerdokumentation auswerten."
    },
    {
      "title": "Störung durch elektromagnetische Einflüsse",
      "ref": "emv-stoerung",
      "cause": "Starke HF-Felder, z. B. in unmittelbarer Nähe von Sendern oder HF-Chirurgie-Leitungen.",
      "action": "Abstand vergrößern, Leitungsführung prüfen; wiederholte Störungen dokumentieren und an Hersteller melden."
    }
  ],
  "tests": [
    {
      "name": "Sicherheitstechnische Kontrolle",
      "ref": "stk",
      "description": "Pflichtprüfung nach § 12 MPBetreibV (Anlage 1 Nr. 1.4) nach Herstellerprüfanweisung: Sichtprüfung, elektrische Sicherheit, Fördergenauigkeit, Okklusions- und Luftalarm, Akkubetrieb, Dokumentation."
    },
    {
      "name": "Elektrische Sicherheitsprüfung nach IEC 62353",
      "ref": "elektrische-sicherheitspruefung",
      "description": "Schutzleiterwiderstand (Schutzklasse I), ggf. Isolationswiderstand, Geräte- und Patientenableitstrom; das Anwendungsteil wird über ein mit Kochsalzlösung gefülltes Set oder einen Herstelleradapter kontaktiert."
    },
    {
      "name": "Fördergenauigkeitsprüfung mit Infusionspumpen-Analysator",
      "ref": "pruefgeraete",
      "description": "Vergleich von eingestellter und gemessener Rate bzw. Volumen bei einer oder mehreren Förderraten; alternativ gravimetrisch mit Präzisionswaage."
    },
    {
      "name": "Okklusionsdruck- und Luftalarmprüfung",
      "ref": "okklusionsalarm",
      "description": "Messung des Alarmdrucks je Alarmstufe mit Druckmesseinrichtung, Prüfung der Anti-Bolus-Funktion; Auslösen des Luftalarms mit definierter Testluftmenge."
    },
    {
      "name": "Alarmprüfung",
      "ref": "alarmsystem",
      "description": "Tür offen, Infusion beendet, Netzausfall, Akku schwach, Upstream-Okklusion; Prüfung von Priorität, Lautstärke und Anzeige."
    },
    {
      "name": "Funktionsprüfung vor Anwendung",
      "ref": "funktionspruefung",
      "description": "Selbsttest nach dem Einschalten, Sichtprüfung, Einlegen und Entlüften des Sets, Plausibilität der Anzeige und Akkuladezustand."
    }
  ],
  "diagram": {
    "title": "Funktionsschema einer volumetrischen Infusionspumpe",
    "caption": "Vereinfachtes Funktionsschema mit Fluidweg (oben/rechts), Sensorik, redundanter Steuer- und Überwachungselektronik sowie Energieversorgung. Kein Abbild eines konkreten Modells.",
    "width": 960,
    "height": 470,
    "nodes": [
      {
        "id": "beutel",
        "label": "Infusionsbeutel /\nFlasche",
        "kind": "source",
        "x": 90,
        "y": 70
      },
      {
        "id": "tropf",
        "label": "Tropfkammer +\nTropfensensor",
        "kind": "sensor",
        "x": 280,
        "y": 70
      },
      {
        "id": "ups",
        "label": "Drucksensor\nupstream",
        "ref": "drucksensor",
        "kind": "sensor",
        "x": 470,
        "y": 70
      },
      {
        "id": "peri",
        "label": "Peristaltik-\nmechanismus",
        "ref": "peristaltikpumpe",
        "kind": "actuator",
        "x": 660,
        "y": 70
      },
      {
        "id": "downs",
        "label": "Kraftsensor\ndownstream",
        "ref": "kraftsensor",
        "kind": "sensor",
        "x": 865,
        "y": 70
      },
      {
        "id": "motor",
        "label": "Schrittmotor\n+ Drehgeber",
        "ref": "schrittmotor",
        "kind": "actuator",
        "x": 660,
        "y": 200
      },
      {
        "id": "luft",
        "label": "Luftblasen-\ndetektor (US)",
        "ref": "luftblasendetektor",
        "kind": "sensor",
        "x": 865,
        "y": 200
      },
      {
        "id": "ui",
        "label": "Display und\nBedienung",
        "ref": "display-bedienoberflaeche",
        "kind": "output",
        "x": 90,
        "y": 330
      },
      {
        "id": "ctrl",
        "label": "Steuerprozessor\n(Rate, Dosis)",
        "ref": "mikrocontroller",
        "kind": "control",
        "x": 375,
        "y": 330,
        "w": 170
      },
      {
        "id": "mon",
        "label": "Überwachungs-\nprozessor",
        "ref": "regelkreis",
        "kind": "control",
        "x": 620,
        "y": 330,
        "w": 170
      },
      {
        "id": "pat",
        "label": "Patient\n(venöser Zugang)",
        "ref": "blutkreislauf",
        "kind": "patient",
        "x": 865,
        "y": 330
      },
      {
        "id": "pwr",
        "label": "Netzteil + Akku",
        "ref": "lithium-ionen-akku",
        "kind": "source",
        "x": 90,
        "y": 430
      },
      {
        "id": "alarm",
        "label": "Alarmgeber\n(akustisch/optisch)",
        "ref": "alarmsystem",
        "kind": "output",
        "x": 620,
        "y": 430,
        "w": 170
      }
    ],
    "edges": [
      {
        "from": "beutel",
        "to": "tropf",
        "kind": "fluid"
      },
      {
        "from": "tropf",
        "to": "ups",
        "kind": "fluid"
      },
      {
        "from": "ups",
        "to": "peri",
        "kind": "fluid"
      },
      {
        "from": "peri",
        "to": "downs",
        "kind": "fluid",
        "label": "Q"
      },
      {
        "from": "downs",
        "to": "luft",
        "kind": "fluid"
      },
      {
        "from": "luft",
        "to": "pat",
        "kind": "fluid",
        "label": "Infusion"
      },
      {
        "from": "motor",
        "to": "peri",
        "kind": "energy",
        "label": "Drehmoment"
      },
      {
        "from": "ctrl",
        "to": "motor",
        "kind": "signal",
        "label": "Schrittimpulse"
      },
      {
        "from": "tropf",
        "to": "ctrl",
        "kind": "signal"
      },
      {
        "from": "ups",
        "to": "ctrl",
        "kind": "signal"
      },
      {
        "from": "downs",
        "to": "mon",
        "kind": "signal",
        "label": "Druck"
      },
      {
        "from": "luft",
        "to": "mon",
        "kind": "signal",
        "label": "Luft"
      },
      {
        "from": "ui",
        "to": "ctrl",
        "kind": "data"
      },
      {
        "from": "ctrl",
        "to": "mon",
        "kind": "data"
      },
      {
        "from": "mon",
        "to": "alarm",
        "kind": "signal"
      },
      {
        "from": "pwr",
        "to": "ctrl",
        "kind": "power"
      }
    ]
  },
  "images": [
    {
      "src": "img/devices/infusionspumpe-aufbau.svg",
      "kind": "schema",
      "caption": "Schematischer Aufbau einer volumetrischen Infusionspumpe mit geöffneter Tür: Pumpsegment über dem Fingermechanismus, Drucksensoren up- und downstream, Luftblasendetektor und Freiflusssperre (eigene Darstellung, kein reales Modell)."
    },
    {
      "src": "img/devices/infusionspumpe-prinzip.svg",
      "kind": "schema",
      "caption": "Prinzip der Linearperistaltik und Druckanstieg bei einer Okklusion: Die Zeit bis zum Alarm wächst mit sinkender Förderrate (eigene Darstellung, Beispielwerte)."
    }
  ],
  "paths": [
    [
      "infusionspumpe",
      "peristaltikpumpe",
      "stroemungslehre",
      "blutkreislauf"
    ],
    [
      "infusionspumpe",
      "kraftsensor",
      "druckmessung",
      "druck",
      "blutdruck"
    ],
    [
      "infusionspumpe",
      "luftblasendetektor",
      "schallwellen",
      "piezoelektrischer-effekt"
    ]
  ],
  "related": [
    "spritzenpumpe",
    "pca-pumpe",
    "enterale-ernaehrungspumpe",
    "insulinpumpe",
    "infusionswaermer",
    "patientenmonitor",
    "iec-60601-2-24",
    "okklusionsalarm",
    "luft-im-system",
    "peristaltikpumpe",
    "luftblasendetektor",
    "schrittmotor",
    "mpbetreibv",
    "stk"
  ],
  "sources": [
    "kramme-2017",
    "webster-2010",
    "tipler-2019",
    "iec-60601-2-24",
    "iec-60601-1",
    "iec-60601-1-2",
    "iec-60601-1-8",
    "iec-62353",
    "iec-62366-1",
    "mdr-2017",
    "mpbetreibv",
    "din-31051",
    "krinko-bfarm-2012",
    "bfarm"
  ],
  "status": "ausfuehrlich",
  "updated": "2026-11-11"
}