{
  "id": "roentgengeraet",
  "type": "device",
  "title": "Röntgenanlage (Projektionsradiographie)",
  "aliases": [
    "Röntgengerät",
    "Röntgenanlage",
    "Projektionsradiographie",
    "Projektionsradiografie",
    "Digitale Radiographie",
    "DR",
    "Digitales Röntgen",
    "Röntgenaufnahmesystem",
    "Radiography system",
    "Mobiles Röntgengerät",
    "Fahrbares Röntgen",
    "Bucky-Arbeitsplatz"
  ],
  "category": "geraete",
  "deviceGroup": "bildgebung",
  "rank": 12,
  "domains": [
    "radiologie",
    "notfallmedizin",
    "orthopaedie-unfallchirurgie",
    "intensivmedizin",
    "pneumologie",
    "chirurgie"
  ],
  "summary": "Eine Röntgenanlage für die Projektionsradiographie erzeugt mit einer Röntgenröhre ein Strahlenbündel, das den Körper durchdringt und je nach Gewebe unterschiedlich geschwächt wird. Ein digitaler Bildempfänger hinter dem Patienten setzt die Restintensität in ein Summationsbild um. Sie ist das häufigste bildgebende Verfahren, etwa für Skelett- und Thoraxdiagnostik, stationär im Röntgenraum oder mobil am Krankenbett.",
  "riskClass": {
    "value": "IIb",
    "evidence": "belegt",
    "note": "Nach [[mdr|MDR]] Anhang VIII **Regel 10** werden aktive Produkte, die dazu bestimmt sind, ionisierende Strahlung auszusenden, und für die radiologische Diagnostik oder Therapie bestimmt sind – einschließlich Produkten der interventionellen Radiologie sowie Produkten zur Steuerung oder Überwachung solcher Produkte oder die deren Leistung unmittelbar beeinflussen –, der **Klasse IIb** zugeordnet [@mdr-2017] [@mdcg-2021-24]. Eine diagnostische Röntgenanlage fällt unter diese Regel (siehe [[risikoklassen|Risikoklassen]]). Zubehör und eigenständige Software (z. B. Bildverarbeitungs- oder Auswertesoftware) werden gesondert klassifiziert; maßgeblich ist die Klassifizierung durch den Hersteller.",
    "sources": [
      "mdr-2017",
      "mdcg-2021-24"
    ]
  },
  "sections": {
    "purpose": "## Medizinischer Zweck\n\nEine Röntgenanlage für die **Projektionsradiographie** erzeugt zweidimensionale Durchstrahlungsbilder (Summations- oder Projektionsbilder) des Körpers. Sie ist das am häufigsten eingesetzte bildgebende Verfahren der [[radiologie|Radiologie]] und für viele Fragestellungen die Basisdiagnostik: Knochenbrüche, Gelenkveränderungen, Lungenentzündung, Lungenstauung, Pneumothorax, Lage von Kathetern, Drainagen und Implantaten [@bushberg-2020] [@doessel-2016].\n\nDas Gerät nutzt [[roentgenstrahlung|Röntgenstrahlung]], die in einer [[roentgenroehre|Röntgenröhre]] erzeugt, im Körper je nach Gewebe unterschiedlich stark geschwächt und hinter dem Patienten von einem [[roentgendetektor|Bildempfänger]] registriert wird. Knochen schwächt stark und erscheint hell, luftgefüllte Lunge schwächt kaum und erscheint dunkel. Das Bild ist eine **Projektion**: Alle Strukturen entlang eines Strahls überlagern sich. Für die räumliche Zuordnung werden daher häufig zwei Ebenen (z. B. a.-p. und seitlich) aufgenommen; überlagerungsfreie Schnittbilder liefert erst der [[computertomograph|Computertomograph]].\n\n### Abgrenzung\n\n| Verfahren | Bildart | Typische Geräte |\n|---|---|---|\n| Projektionsradiographie (Aufnahme) | Einzelbild, statisch | Röntgenraum mit Tisch und Wandstativ, mobiles Röntgengerät |\n| Durchleuchtung (Radioskopie) | Bildfolge, dynamisch | Durchleuchtungsarbeitsplatz, [[c-bogen|C-Bogen]], [[angiographieanlage|Angiographieanlage]] |\n| Mammographie | Spezialaufnahme der Brust | [[mammographiegeraet|Mammographiesystem]] |\n| Schnittbildverfahren | 3D-Volumen | [[computertomograph|CT]], [[dvt|DVT]] |\n\nDieser Artikel behandelt die **Aufnahmetechnik** mit stationären und mobilen Systemen. Viele physikalische und technische Grundlagen (Röhre, Generator, Detektor, Strahlenschutz) gelten für alle Röntgenverfahren.\n\n> [!warnung] Röntgenstrahlung ist [[ionisierende-strahlung|ionisierende Strahlung]]. Jede Anwendung am Menschen erfordert nach dem Strahlenschutzrecht eine **rechtfertigende Indikation** durch eine Ärztin oder einen Arzt mit der erforderlichen Fachkunde im [[strahlenschutz|Strahlenschutz]] (§ 83 [[strlschg|StrlSchG]]) [@strlschg]. Der gesundheitliche Nutzen der einzelnen Anwendung muss das Strahlenrisiko überwiegen.",
    "applications": "## Einsatzgebiete\n\nRöntgenanlagen stehen in praktisch jedem Krankenhaus, in radiologischen und orthopädischen Praxen sowie in unfallchirurgischen Notaufnahmen. Typische Untersuchungen:\n\n| Bereich | Typische Aufnahmen | Hinweise |\n|---|---|---|\n| Thorax | Thorax p.-a. und seitlich im Stehen, Thorax a.-p. im Liegen | häufigste Röntgenaufnahme; großer Fokus-Detektor-Abstand am Wandstativ |\n| Skelett / Traumatologie | Extremitäten, Becken, Wirbelsäule, Schädel in mehreren Ebenen | Frakturdiagnostik in der [[orthopaedie-unfallchirurgie|Unfallchirurgie]] |\n| Ganzbein- und Ganzwirbelsäulenaufnahmen | mehrere Einzelbilder, rechnerisch zusammengefügt | Achsvermessung, Skoliose |\n| Abdomen | Abdomenübersicht | freie Luft, Ileuszeichen; heute oft durch Ultraschall/CT ergänzt |\n| Intensivstation | mobiles Bettröntgen (Thorax) | Lagekontrolle von Tubus, ZVK, Drainagen in der [[intensivmedizin|Intensivmedizin]] |\n| Notaufnahme / Schockraum | Thorax, Becken, Extremitäten | Gerät oft im Schockraum fest installiert ([[notfallmedizin|Notfallmedizin]]) |\n| OP | Lagekontrollen | intraoperativ meist mit dem [[c-bogen|C-Bogen]] (Durchleuchtung) |\n\n### Stationär und mobil\n\n* **Stationäre Röntgenräume** bestehen aus Deckenstativ (oder Bodenstativ) mit Röhrenstrahler, Rastertisch und Rasterwandstativ. Sie bieten hohe Generatorleistung, kurze Belichtungszeiten und motorisierte Positionierung.\n* **Mobile Röntgengeräte** („Fahrbares Röntgen“) werden zum Patienten gebracht, z. B. auf Intensiv- und Frühgeborenenstationen. Sie arbeiten mit Akkumulatoren als Energiespeicher und kabellosen [[roentgendetektor|Flachdetektoren]].\n* **Spezialarbeitsplätze**: Kombination mit Durchleuchtung (R/F-Systeme), Tomosynthese, Dual-Energy-Aufnahmen des Thorax, pädiatrische Arbeitsplätze mit besonders niedriger Dosis.\n\n> [!praxis] Für Medizintechnikerinnen und -techniker ist das Röntgengerät ein typisches „Schnittstellengerät“: Neben Elektrotechnik und Mechanik sind IT (Anbindung an RIS und PACS über [[dicom|DICOM]]), Strahlenschutzrecht und die Zusammenarbeit mit Medizinischen Technologinnen und Technologen für Radiologie (MTR), Medizinphysik-Experten, Sachverständigen und Ärztlicher Stelle gefragt.",
    "principle": "## Funktionsprinzip\n\nDie Projektionsradiographie lässt sich in vier physikalisch-technische Schritte zerlegen: **Erzeugung** der Röntgenstrahlung, **Formung** des Strahlenbündels, **Schwächung** im Patienten (Bildentstehung) und **Detektion** mit anschließender Bildverarbeitung [@bushberg-2020] [@doessel-2016] [@krieger-strahlungsquellen-2018].\n\n### 1. Erzeugung der Röntgenstrahlung\n\nIn der [[roentgenroehre|Röntgenröhre]] treten aus einer geheizten Wolframwendel (Glühkathode) durch thermische Emission Elektronen aus. Die zwischen Kathode und Anode anliegende Röhrenspannung U (in der Radiographie typischerweise etwa 40–150 kV) beschleunigt sie auf die kinetische Energie\n\n`E_kin = e · U`\n\nBei 80 kV erreichen die Elektronen also 80 keV. Im Anodenmaterial (meist Wolfram-Rhenium auf einer rotierenden Drehanode) werden sie abgebremst. Dabei entstehen zwei Strahlungsanteile [@krieger-strahlungsquellen-2018]:\n\n* **Bremsstrahlung**: kontinuierliches Spektrum von nahezu 0 bis zur Grenzenergie E_max = e · U (Duane-Hunt-Gesetz). Das ungefilterte Spektrum steigt zu niedrigen Energien an; durch die Eigen- und Zusatzfilterung werden die weichen Anteile entfernt, sodass das Spektrum ein Maximum etwa bei einem Drittel bis der Hälfte der Grenzenergie aufweist.\n* **Charakteristische Strahlung**: Linien, wenn ein Elektron eine innere Schale des Anodenatoms ionisiert und die Lücke aufgefüllt wird. Für Wolfram liegen die K-Linien bei etwa 58–69 keV; sie treten nur auf, wenn die Röhrenspannung die K-Kanten-Energie von rund 69,5 keV übersteigt.\n\nNach der Näherung von Kramers ist die Gesamtintensität der Bremsstrahlung proportional zu Röhrenstrom I, Ordnungszahl Z des Anodenmaterials und dem Quadrat der Röhrenspannung:\n\n`Φ_Brems ∝ I · Z · U²`\n\nDer **Wirkungsgrad** der Röntgenerzeugung ist sehr klein; näherungsweise gilt η ≈ k · Z · U mit k ≈ 10⁻⁹ V⁻¹ [@krieger-strahlungsquellen-2018].\n\n> [!beispiel] Eine Thoraxaufnahme am Rastertisch werde mit U = 80 kV und I = 500 mA für t = 0,1 s (also 50 mAs) belichtet. Die elektrische Leistung beträgt P = U · I = 80 000 V · 0,5 A = 40 kW, die Energie W = P · t = 4 kJ. Mit η ≈ 10⁻⁹ V⁻¹ · 74 · 80 000 V ≈ 0,006 entstehen nur rund 24 J Röntgenstrahlung; etwa 99,4 % – also knapp 4 kJ – werden im Brennfleck in [[joulesche-waerme|Wärme]] umgesetzt. Deshalb ist die Anode als schnell rotierender Teller ausgeführt und das Röhrengehäuse mit Öl gefüllt (siehe [[waermeuebertragung|Wärmeübertragung]]).\n\n### Brennfleck und Strichfokusprinzip\n\nDie Bildschärfe hängt wesentlich von der Größe des **Brennflecks** ab, also der Fläche, auf der die Elektronen auf die Anode treffen. Ein kleiner Brennfleck bildet scharf ab, verträgt aber weniger Leistung. Den Ausweg bietet das **Strichfokusprinzip**: Die Anodenoberfläche ist um den Anodenwinkel α (typisch etwa 10–16°) geneigt. Der thermisch belastete, „wahre“ Brennfleck ist ein langer Streifen; in Richtung des Nutzstrahls erscheint er verkürzt als optischer (effektiver) Brennfleck [@bushberg-2020]:\n\n`f_eff ≈ f_wahr · sin α`\n\n> [!beispiel] Bei α = 12° ist sin α ≈ 0,21. Ein 5 mm langer wahrer Brennfleck erscheint daher in Strahlrichtung nur etwa 1 mm lang. Die Wärme verteilt sich auf die fünffache Fläche, die Abbildungsschärfe entspricht einem 1-mm-Brennfleck.\n\nEine Folge des geneigten Anodentellers ist der **Heel-Effekt** (Anodenabfall): Strahlung, die nahezu parallel zur Anodenoberfläche austritt, durchläuft mehr Anodenmaterial und ist auf der Anodenseite des Strahlenfelds schwächer. In der Praxis wird die dickere Körperpartie auf die Kathodenseite gelegt.\n\n### 2. Formung des Strahlenbündels\n\nDer austretende Strahl wird durch **Filterung** und **Kollimation** angepasst [@bushberg-2020] [@iec-60601-1-3-strahlenschutz]:\n\n* **Filterung**: Eigenfilterung der Röhre plus Zusatzfilter (Aluminium, wählbar auch Kupfer) entfernen niederenergetische Photonen. Diese würden im Patienten nahezu vollständig absorbiert und nur die Hautdosis erhöhen, ohne zum Bild beizutragen. Die Strahlung wird „aufgehärtet“. Die Mindest-Gesamtfilterung ist normativ festgelegt.\n* **Kollimation**: Die Tiefenblende ([[kollimator|Kollimator]]) begrenzt das Nutzstrahlenfeld mit verstellbaren Bleilamellen auf den diagnostisch notwendigen Bereich. Ein Lichtvisier (Lampe und Spiegel im Strahlengang) zeigt das Feld vor der Aufnahme an. Engere Einblendung senkt die Patientendosis und die Streustrahlung.\n* **Dosisflächenprodukt-Messkammer**: Direkt am Blendenausgang durchsetzt das Strahlenbündel eine großflächige, durchstrahlbare Ionisationskammer. Sie misst das **Dosisflächenprodukt** (DFP, englisch DAP), das Produkt aus Luftkerma und Feldfläche.\n\n> [!vereinfacht] Das Dosisflächenprodukt ist – abgesehen von der Schwächung in Luft – unabhängig vom Abstand zur Röhre: Mit wachsendem Abstand nimmt die Dosis mit 1/r² ab, die Feldfläche aber mit r² zu. Deshalb eignet sich das DFP gut als Maß für die gesamte in den Patienten eingestrahlte Strahlungsmenge und wird mit den diagnostischen Referenzwerten verglichen [@bfs-drw].\n\n### 3. Bildentstehung: Schwächung im Patienten\n\nBeim Durchgang durch Gewebe wird die Strahlung durch [[ionisierende-strahlung|Photoeffekt und Compton-Streuung]] geschwächt [@krieger-strahlenschutz-2019]. Für einen schmalen, monoenergetischen Strahl gilt das [[lambert-beer|Lambert-Beer-Gesetz]] (Schwächungsgesetz):\n\n`I = I₀ · e^(−μ · d)`\n\nmit der einfallenden Intensität I₀, der Schichtdicke d und dem linearen Schwächungskoeffizienten μ, der von Energie, Ordnungszahl und Dichte abhängt. Zwei Wechselwirkungen bestimmen den Bildkontrast:\n\n| Wechselwirkung | Abhängigkeit (Näherung) | Bedeutung für das Bild |\n|---|---|---|\n| Photoeffekt | ∝ Z³ / E³ | Absorption, hoher Kontrast zwischen Knochen (Calcium) und Weichteil, dominiert bei niedrigen Energien |\n| Compton-Streuung | ∝ Elektronendichte, nur schwach energieabhängig | dominiert im Weichteil bei höheren Energien; Streustrahlung verschlechtert den Kontrast |\n\nDaraus folgt eine zentrale Abwägung der Aufnahmetechnik: **Niedrige kV** liefern hohen Kontrast (viel Photoeffekt), erfordern aber mehr mAs und damit mehr Dosis; **hohe kV** durchdringen besser, senken die Hautdosis und verkürzen Belichtungszeiten, reduzieren aber den Kontrast. Die Thoraxaufnahme wird daher in „Hartstrahltechnik“ (um 120–125 kV) angefertigt, damit Rippen die Lungenstrukturen weniger überdecken; Extremitäten werden mit deutlich niedrigeren Spannungen aufgenommen.\n\n> [!beispiel] Näherungswerte bei einer effektiven Photonenenergie um 60 keV: Weichteil (wasserähnlich) μ ≈ 0,2 cm⁻¹, kompakter Knochen μ ≈ 0,6 cm⁻¹. Hinter 20 cm Weichteil kommt nur I / I₀ = e^(−0,2 · 20) = e^(−4) ≈ 1,8 % der Primärstrahlung an. Ersetzt man 1 cm Weichteil durch 1 cm Knochen, sinkt die Intensität zusätzlich um den Faktor e^(−(0,6 − 0,2) · 1) = e^(−0,4) ≈ 0,67, also um rund ein Drittel. Dieser Intensitätsunterschied ist der **Objektkontrast**, aus dem das Bild entsteht.\n\n### Geometrie: Vergrößerung, Unschärfe und Abstandsquadratgesetz\n\nDa die Strahlung von einem nahezu punktförmigen Brennfleck ausgeht, wird ein Objekt vergrößert abgebildet. Mit dem Fokus-Detektor-Abstand FDA (früher Fokus-Film-Abstand), dem Fokus-Objekt-Abstand FOA und dem Objekt-Detektor-Abstand ODA = FDA − FOA gilt:\n\n`Vergrößerung V = FDA / FOA`\n\n`Geometrische Unschärfe U_g = f · ODA / FOA`  (f = effektive Brennfleckgröße)\n\nDie Luftkerma am Detektor folgt dem **Abstandsquadratgesetz**: K ∝ (Q / FDA²), wobei Q = I · t das Strom-Zeit-Produkt (mAs) ist.\n\n> [!beispiel] Ein Handgelenk liegt bei FDA = 115 cm etwa 15 cm vor dem Detektor (FOA = 100 cm). Dann ist V = 115 / 100 = 1,15 (15 % Vergrößerung). Mit dem kleinen Brennfleck f = 0,6 mm beträgt die geometrische Unschärfe U_g = 0,6 mm · 15 / 100 = 0,09 mm, mit dem großen Brennfleck (1,2 mm) 0,18 mm. Wird der Abstand für eine Thoraxaufnahme am Wandstativ von 115 cm auf 180 cm vergrößert, muss das mAs-Produkt bei gleicher Detektordosis um (180 / 115)² ≈ 2,45 erhöht werden – dafür sinken Vergrößerung und Verzeichnung der Herzsilhouette.\n\n### Streustrahlung und Streustrahlenraster\n\nCompton-gestreute Photonen erreichen den Detektor aus allen Richtungen und legen einen gleichmäßigen „Schleier“ über das Bild. Bei dicken Körperteilen kann der Streustrahlenanteil die Primärstrahlung übersteigen. Abhilfe schaffen enge Einblendung, Kompression, ein Luftspalt und vor allem das **Streustrahlenraster** (nach Bucky): dünne Bleilamellen mit strahlendurchlässigem Zwischenmaterial, auf den Fokus ausgerichtet (fokussiertes Raster) [@bushberg-2020].\n\n* **Schachtverhältnis** r = h / D (Lamellenhöhe zu Lamellenabstand), typisch etwa 8:1 bis 12:1 für Tisch und Wandstativ, bei mobilen Aufnahmen oft kleiner.\n* **Linienzahl** typisch etwa 40–80 Linien/cm; bewegte Raster („Bucky“) verwischen die Lamellenstruktur während der Aufnahme.\n* **Fokussierungsabstand**: Das Raster funktioniert nur in einem Abstandsbereich um den Fokussierungsabstand. Bei falschem Abstand oder Dezentrierung schattet es die Randbereiche ab („Cut-off“).\n\n> [!vereinfacht] Ein Raster entfernt einen Großteil der Streustrahlung, absorbiert aber auch einen Teil der Primärstrahlung. Um die gleiche Detektordosis zu erreichen, muss die Exposition um den **Bucky-Faktor** (typisch etwa 2 bis 5) erhöht werden. Bei dünnen Objekten (Extremitäten, kleine Kinder) wird daher ohne Raster gearbeitet.\n\n### 4. Belichtungssteuerung und Regelung\n\n#### Hochspannungserzeugung\n\nDer Röntgengenerator ([[hochspannungserzeugung|Hochspannungserzeugung]]) erzeugt aus der Netzspannung die Röhrenspannung, regelt den Röhrenstrom über die Heizung der Kathode und steuert die Belichtungszeit. Heutige Generatoren arbeiten als **Hochfrequenz- oder Konvertergeneratoren**: Die gleichgerichtete Netzspannung wird von einem Wechselrichter mit Frequenzen im Kilohertz-Bereich zerhackt, im Hochspannungs-[[transformator|Transformator]] hochtransformiert und anschließend gleichgerichtet und geglättet. Durch die hohe Frequenz sind Transformator und Glättungs[[kondensator|kondensatoren]] klein, die Restwelligkeit ist gering, und die Röhrenspannung lässt sich innerhalb weniger Millisekunden genau regeln [@kramme-2017] [@krieger-strahlungsquellen-2018].\n\nDer Generator arbeitet als [[regelkreis|Regelkreis]]: Ein Spannungsteiler misst die Ist-Hochspannung, ein Regler (heute digital, auf [[mikrocontroller|Mikrocontrollern]] oder FPGAs) stellt Frequenz bzw. Pulsweite des Wechselrichters nach ([[pwm|PWM]]). Ein zweiter Regelkreis führt den Heizstrom der Kathode so nach, dass der gewünschte Röhrenstrom fließt. Überwacht werden Grenzwerte für Leistung, Anodenwärme und Belichtungszeit.\n\n#### Belichtungsautomatik (AEC)\n\nDie Belichtungsautomatik (englisch Automatic Exposure Control, AEC) sorgt dafür, dass unabhängig von Patientendicke eine definierte **Dosis am Bildempfänger** erreicht wird. Hinter dem Raster und vor dem Detektor liegen flache Ionisationskammern mit meist drei wählbaren Messfeldern (z. B. links, Mitte, rechts). Der Kammerstrom wird integriert; erreicht das Integral die Schwelle, die der Soll-Detektordosis entspricht, schaltet der Generator die Hochspannung ab [@bushberg-2020].\n\n`∫ i_Kammer(t) dt ≥ Q_Soll  →  Abschaltung`\n\nWichtige Größen sind die **Mindestschaltzeit** (wenige Millisekunden), eine **Rückfallzeit** bzw. maximale mAs als Schutz bei Fehlfunktion und Korrekturen für die Strahlenqualität (kV-abhängiges Ansprechen der Kammer). Mit den sogenannten **Organprogrammen** (Anatomically Programmed Radiography, APR) wählt die Bedienperson eine Untersuchung aus; Röhrenspannung, Fokus, Filter, Messfelder und Dosisniveau werden aus hinterlegten Protokollen übernommen.\n\n> [!praxis] Die Belichtungsautomatik misst nur dort, wo die Messfelder liegen. Liegt das gewählte Messfeld über einer Metallprothese oder neben dem Objekt (Direktstrahlung), entstehen Über- bzw. Unterbelichtungen. Bei digitalen Detektoren ist eine Überbelichtung im Bild kaum sichtbar („Dose Creep“) – deshalb ist die Kontrolle von Expositionsindex und DFP wichtig.\n\n### 5. Detektion: digitale Bildempfänger\n\nDer [[roentgendetektor|Röntgendetektor]] wandelt die Strahlungsverteilung hinter dem Patienten in ein digitales Bild. In der Projektionsradiographie haben sich **Flachdetektoren** (Digital Radiography, DR) durchgesetzt; daneben existieren **Speicherfolien** (Computed Radiography, CR), die nach der Belichtung in einem Lesegerät mit Laser ausgelesen werden [@bushberg-2020] [@doessel-2016].\n\n| Bauart | Wandlungsprinzip | Merkmale |\n|---|---|---|\n| Indirekter Flachdetektor | Szintillator (CsI:Tl in Nadelstruktur oder Gd₂O₂S) wandelt Röntgenquanten in Licht, Matrix aus amorphen Silizium-Photodioden mit Dünnschichttransistoren (TFT) liest aus | heute Standard; CsI mit guter Effizienz und geringer Lichtstreuung |\n| Direkter Flachdetektor | Photoleiter (amorphes Selen) wandelt Röntgenquanten direkt in Ladung; Ladung wird durch ein elektrisches Feld zu den Pixel-Elektroden gezogen | sehr hohe Ortsauflösung, verbreitet in der Mammographie |\n| Speicherfolie (CR) | Photostimulierbarer Leuchtstoff speichert Energie in Elektronenfallen; Laser setzt Licht frei, das ein Photomultiplier bzw. Sensor misst | kassettenbasiert, nachrüstbar, längere Prozesszeit |\n\nDie Ladung jedes Pixels wird zeilenweise über die TFT-Schalter ausgelesen, verstärkt und mit einem [[analog-digital-wandler|Analog-Digital-Wandler]] typischerweise mit 14–16 bit digitalisiert. Die Pixelgröße liegt meist bei etwa 100–200 µm. Die maximal übertragbare Ortsfrequenz (Nyquist-Frequenz) ergibt sich aus dem Pixelabstand p:\n\n`f_Nyquist = 1 / (2 · p)`\n\n> [!beispiel] Bei p = 150 µm = 0,15 mm ist f_Nyquist = 1 / (2 · 0,15 mm) ≈ 3,3 Linienpaare pro Millimeter (Lp/mm). Feinere Strukturen werden nicht mehr aufgelöst bzw. als Aliasing-Muster falsch abgebildet. Ein Detektor im Format 43 × 43 cm hat bei diesem Pixelabstand rund 2 870 × 2 870 ≈ 8,2 Millionen Pixel; bei 16 bit pro Pixel ergibt das ein Rohbild von gut 16 MB.\n\nDie Qualität eines Detektors beschreibt die **detektive Quanteneffizienz (DQE)**: das Verhältnis des quadrierten Signal-Rausch-Verhältnisses am Ausgang zu dem am Eingang, abhängig von Ortsfrequenz und Dosis. Eine hohe DQE bedeutet: gleiche Bildqualität bei geringerer Dosis. Das Messverfahren ist in IEC 62220-1-1 genormt [@iec-62220-1-1-2015].\n\n> [!vereinfacht] Das Bildrauschen digitaler Röntgenbilder ist überwiegend **Quantenrauschen**: Die Zahl der absorbierten Röntgenquanten N pro Pixel folgt der Poisson-Statistik, das relative Rauschen ist 1/√N. Eine Vervierfachung der Dosis halbiert das relative Rauschen. Deshalb ist die Dosis bei digitalen Detektoren ein Kompromiss zwischen Bildrauschen und Strahlenexposition – und nicht wie beim Film durch die Schwärzung vorgegeben.\n\n### Signal- und Bildverarbeitung\n\nDas Rohbild durchläuft eine Verarbeitungskette ([[filter|digitale Filter]]) [@doessel-2016]:\n\n1. **Offset-Korrektur** (Dunkelbild ohne Strahlung abziehen),\n2. **Gain-Korrektur** (Empfindlichkeitsunterschiede der Pixel anhand eines homogen belichteten Kalibrierbilds ausgleichen),\n3. **Defektpixel-Korrektur** (Interpolation aus Nachbarpixeln),\n4. **Logarithmierung bzw. Kennlinienanpassung**, damit Grauwerte proportional zur Schwächung im Objekt werden,\n5. **Bildverarbeitung**: Mehrfrequenz-Kontrastanhebung, Kantenanhebung, Rauschunterdrückung, Dynamikkompression; teils rechnerische Streustrahlenkorrektur ohne physisches Raster,\n6. **Fensterung** und Ausgabe an Befundmonitor und PACS.\n\nZur Kontrolle der Detektordosis berechnet das System einen **Expositionsindex (EI)**, der proportional zur Detektordosis im relevanten Bildbereich ist. Der **Abweichungsindex** (Deviation Index) vergleicht ihn mit einem für die Untersuchung hinterlegten Zielwert EI_T:\n\n`DI = 10 · log₁₀ (EI / EI_T)`\n\n> [!beispiel] Zielwert EI_T = 250, gemessener EI = 400: DI = 10 · log₁₀(1,6) ≈ +2,0. Die Detektordosis lag also rund 60 % über dem Ziel. Ein DI von +3 entspräche einer Verdopplung, −3 einer Halbierung. Liegen viele Aufnahmen dauerhaft im positiven Bereich, sollten Protokolle und Belichtungsautomatik überprüft werden.\n\n### Zusammenhang der Aufnahmeparameter\n\n| Parameter | Wirkung auf Detektordosis | Wirkung auf Bild | Wirkung auf Patientendosis |\n|---|---|---|---|\n| mAs ↑ | proportional ↑ | weniger Rauschen | proportional ↑ |\n| kV ↑ | stark ↑ (etwa mit U² bis U³ und bessere Durchdringung) | weniger Kontrast | bei angepassten mAs meist ↓ |\n| FDA ↑ | ∝ 1/FDA² ↓ | weniger Vergrößerung und Unschärfe | Hautdosis bei gleicher Detektordosis ↓ |\n| Filterung ↑ | ↓ | geringfügig weniger Kontrast | Hautdosis ↓ |\n| Raster | ↓ (Bucky-Faktor) | deutlich mehr Kontrast | ↑ |\n| Feldgröße ↓ | – | weniger Streustrahlung | DFP ↓ |\n\n> [!vereinfacht] Eine alte Faustregel der Aufnahmetechnik lautet: Eine Erhöhung der Röhrenspannung um etwa 15 % erlaubt eine Halbierung des mAs-Produkts bei ähnlicher Detektordosis. Sie gilt nur grob und hängt von Objektdicke und Filterung ab.",
    "construction": "## Technischer Aufbau\n\nEine Röntgenanlage ist ein Verbund aus mehreren Baugruppen, die als System nach [[iec-60601-1|IEC 60601-1]], der Ergänzungsnorm für den Strahlenschutz und der besonderen Norm [[iec-60601-2-54|IEC 60601-2-54]] geprüft und in Verkehr gebracht werden [@iec-60601-2-54-2022] [@iec-60601-1-3-strahlenschutz].\n\n### Übersicht der Baugruppen\n\n| Baugruppe | Aufgabe | Wichtige Bauteile |\n|---|---|---|\n| Röntgengenerator | Hochspannung, Röhrenstrom, Belichtungszeit | Netzteil, Zwischenkreis, Wechselrichter, HS-[[transformator|Transformator]], Gleichrichter, Heizkreis, Steuerung |\n| Röhrenstrahler | Erzeugung der Strahlung | [[roentgenroehre|Röntgenröhre]] mit Drehanode im ölgefüllten, strahlenabgeschirmten Gehäuse, Statorwicklung, Temperaturschalter |\n| Tiefenblende | Feldbegrenzung, Filterung, Dosismessung | Bleilamellen, Lichtvisier, Filterrad, DFP-Kammer, ggf. Kamera |\n| Stative | Positionierung | Deckenstativ (Teleskopsäule auf Schienen) oder Bodenstativ, Bremsen, Motoren, Positionsgeber |\n| Patientenlagerung | Lagerung, Aufnahme Bucky | Rastertisch mit schwimmender Tischplatte, höhenverstellbar; Rasterwandstativ |\n| Bildempfänger | Detektion | Flachdetektor fest oder kabellos, Raster, AEC-Kammer |\n| Bedien- und Akquisitionsplatz | Steuerung, Bildbeurteilung | Bedienpult/Touchscreen, Akquisitionsrechner, Monitor, Netzwerk |\n| Raum / Strahlenschutz | Abschirmung, Sicherheit | Bleiauskleidung, Bleiglas, Türkontakt, Strahlenwarnleuchte, Not-Aus |\n\n### Generator\n\nStationäre Generatoren werden an das Drehstromnetz angeschlossen und liefern typischerweise einige Dutzend Kilowatt (etwa 30–80 kW). Die elektrische Nennleistung wird üblicherweise für eine Belastungsdauer von 0,1 s angegeben. Der Generator enthält außerdem den **Anodenantrieb**: Der Rotor der Drehanode wird über einen Asynchron-Statormotor ([[elektromotor|Elektromotor]]) außerhalb des Glaskolbens bzw. Metall-Keramik-Kolbens angetrieben; vor einer Aufnahme läuft die Anode in etwa einer Sekunde hoch („Vorbereitung“, erste Stufe des Auslösers), erst dann wird mit der zweiten Stufe die Hochspannung zugeschaltet.\n\nMobile Geräte enthalten einen Energiespeicher – heute überwiegend [[lithium-ionen-akku|Akkumulatoren]], teils kombiniert mit Kondensatorspeichern –, der die hohe Momentanleistung bei der Aufnahme liefert und gleichzeitig den Fahrantrieb versorgt. Am normalen Steckdosenanschluss wird nur nachgeladen.\n\n> [!warnung] Im Generator und im Hochspannungskreis treten Spannungen bis über 100 kV auf; Kondensatoren im Zwischenkreis und auf der Hochspannungsseite können auch nach dem Abschalten geladen sein. Arbeiten dürfen nur durch autorisiertes, geschultes Fachpersonal nach den Vorgaben des Herstellers erfolgen.\n\n### Röhrenstrahler\n\nDie Röhre sitzt in einem ölgefüllten Schutzgehäuse, das Hochspannungsisolation, Wärmespeicherung und Abschirmung der Leckstrahlung übernimmt. Typisch sind **Doppelfokus-Röhren** mit kleinem (etwa 0,6 mm) und großem Brennfleck (etwa 1,0–1,2 mm). Ein Ausdehnungsbalg gleicht die Volumenänderung des erwärmten Öls aus; ein Temperatur- bzw. Druckschalter sperrt bei Überhitzung weitere Aufnahmen. Der Generator führt ein rechnerisches Modell der Anodenwärme (Wärmeeinheiten) und verhindert Überlastungen.\n\n### Tiefenblende und Dosismessung\n\nDie Tiefenblende ([[kollimator|Kollimator]]) enthält mehrere Lamellenpaare in unterschiedlichen Ebenen, damit die Feldbegrenzung scharf ist. Moderne Blenden sind motorisiert und erkennen über Sensoren das Format bzw. die Lage des Detektors, um das Feld automatisch zu begrenzen. Eine Filterscheibe bietet wählbare Kupfer-Zusatzfilter. Am Ausgang sitzt die **Dosisflächenprodukt-Messkammer**, deren Wert pro Aufnahme angezeigt und dokumentiert wird. Nach § 114 der Strahlenschutzverordnung müssen Röntgeneinrichtungen zur Anwendung am Menschen bestimmte Ausrüstungsanforderungen erfüllen, u. a. zur Anzeige bzw. Ermittlung der Patientenexposition; Übergangsregelungen für Altgeräte sind zu beachten [@strlschv].\n\n### Stative und Lagerung\n\n**Deckenstative** fahren auf Schienen in Längs- und Querrichtung, haben eine Teleskopsäule für die Höhe und erlauben die Drehung des Strahlers um mehrere Achsen. Elektromagnetische Bremsen halten jede Position. In motorisierten Systemen fährt der Strahler automatisch auf das Wandstativ oder den Tisch nach („Auto-Tracking“) und richtet sich auf den Detektor aus. Positionsgeber (z. B. Potentiometer oder Encoder) melden die Stellungen an die Steuerung. Ein **Kollisionsschutz** (z. B. Kontaktleisten, Sensorik in den Antrieben) stoppt motorisierte Bewegungen bei Hindernissen.\n\nDer **Rastertisch** hat eine strahlendurchlässige, in der Ebene frei verschiebbare („schwimmende“) Tischplatte, darunter die Bucky-Lade mit Raster, AEC-Kammer und Detektor. Das **Rasterwandstativ** ist höhenverstellbar und oft kippbar.\n\n### Bildkette und IT\n\nDer Detektor überträgt die Bilddaten per Kabel oder WLAN an den **Akquisitionsrechner**. Kabellose Detektoren enthalten einen eigenen Akku und eine Funkschnittstelle; ihre Zuordnung zum Arbeitsplatz muss eindeutig sein, damit nicht ein falscher Detektor belichtet wird. Der Akquisitionsrechner verarbeitet die Bilder, versieht sie mit Patientendaten aus der Arbeitsliste des Radiologie-Informationssystems (DICOM Modality Worklist) und sendet sie an das PACS ([[dicom|DICOM]]). Expositionsdaten (kV, mAs, DFP, EI) werden in den DICOM-Header oder als strukturierter Dosisbericht übertragen und für die Dosisüberwachung genutzt. Die Verbindung zum Krankenhausnetz macht das Gerät auch zu einem Gegenstand der IT-Sicherheit ([[software-medizinprodukt|Software als Medizinprodukt]]).\n\n### Sicherheitseinrichtungen\n\n* **Zweistufiger Auslöser** (Vorbereitung / Aufnahme) und **Totmann-Funktion**: Die Aufnahme bricht ab, wenn die Taste losgelassen wird.\n* **Strahlenwarnleuchte** am Raumzugang und **Türkontakt** (je nach Auflagen),\n* **Not-Aus** für motorische Bewegungen und Strahlung,\n* **Abschaltung** durch Rückfallzeit bzw. mAs-Begrenzung bei Ausfall der Belichtungsautomatik,\n* **Elektrische Sicherheit** nach [[iec-60601-1|IEC 60601-1]]: [[schutzklassen|Schutzklasse]] I mit Schutzleiter, Anwendungsteile (Tischplatte, Detektor im Patientenkontakt), Begrenzung der [[ableitstrom|Ableitströme]], [[emv|elektromagnetische Verträglichkeit]] nach [[iec-60601-1-2|IEC 60601-1-2]].",
    "maintenance": "## Wartung und Instandhaltung\n\nRöntgenanlagen sind langlebige, hochbeanspruchte Investitionsgüter. Ihre [[instandhaltung-grundlagen|Instandhaltung]] im Sinne der [[din-31051|DIN 31051]] – [[inspektion|Inspektion]], [[wartung|Wartung]], [[instandsetzung|Instandsetzung]] und Verbesserung – wird meist über Serviceverträge mit dem Hersteller oder qualifizierte Dienstleister organisiert und durch die hauseigene Medizintechnik koordiniert ([[medizintechnik-management|Medizintechnik-Management]]) [@din-31051].\n\n### Rechtlicher Rahmen\n\n> [!belegt] Röntgeneinrichtungen der Projektionsradiographie sind in **Anlage 1** der [[mpbetreibv|MPBetreibV]] (Fassung vom 14.02.2025) nicht aufgeführt; eine [[stk|sicherheitstechnische Kontrolle]] nach **§ 12** in Verbindung mit Anlage 1 ist daher nicht vorgeschrieben. Auch in **Anlage 2** (Produkte mit [[mtk|messtechnischer Kontrolle]] nach **§ 15**) sind sie nicht genannt [@mpbetreibv].\n\nUnabhängig davon gelten die allgemeinen [[betreiberpflichten|Betreiberpflichten]]: Instandhaltung nach den Angaben des Herstellers durch Personen mit der erforderlichen Sachkunde, [[einweisung|Einweisung]] der Anwenderinnen und Anwender, Führung des [[bestandsverzeichnis|Bestandsverzeichnisses]] und – soweit gefordert – des [[medizinproduktebuch|Medizinproduktebuchs]]. Für die Strahlensicherheit ist das Strahlenschutzrecht maßgeblich ([[strlschg|StrlSchG]] und Strahlenschutzverordnung) [@strlschg] [@strlschv]:\n\n| Prüfung | Rechtsgrundlage | Wer | Wann |\n|---|---|---|---|\n| Abnahmeprüfung | § 115 StrlSchV | Hersteller/Lieferant bzw. von ihm Beauftragte | vor Inbetriebnahme und nach wesentlichen Änderungen |\n| Konstanzprüfung | § 116 StrlSchV, Aufzeichnung nach § 117 StrlSchV | Betreiber (meist MTR, Medizintechnik) | regelmäßig nach Norm/QS-Richtlinie |\n| Sachverständigenprüfung | § 88 Abs. 4 StrlSchV | behördlich bestimmter Sachverständiger | vor Inbetriebnahme und wiederkehrend mindestens alle 5 Jahre |\n\nDie Durchführung der Abnahme- und Konstanzprüfungen konkretisiert die QS-Richtlinie Röntgendiagnostik [@qs-rl-roentgendiagnostik-2024]; die Ärztliche Stelle überprüft die Qualitätssicherung in regelmäßigen Abständen.\n\n> [!hinweis] Maßgeblich sind stets die jeweils gültigen Fassungen von MPBetreibV, StrlSchG, StrlSchV, QS-Richtlinie und den zugehörigen Normen sowie die Auflagen der zuständigen Landesbehörde.\n\n### Typische Wartungsinhalte\n\nIntervalle und Umfang legt der Hersteller fest; üblich sind präventive Wartungen etwa einmal jährlich. Häufige Inhalte:\n\n| Baugruppe | Typische Maßnahmen |\n|---|---|\n| Generator | Prüfung von kV-, mA- und Zeitgenauigkeit, Fehlerspeicher auslesen, Lüfter und Filter reinigen |\n| Röhrenstrahler | Sichtprüfung auf Ölaustritt, Geräusche der Drehanode, Röhrenhistorie (Aufnahmen, Überschläge), ggf. Röhrenkonditionierung nach längerem Stillstand |\n| Tiefenblende | Deckung Lichtvisier – Strahlenfeld, Lampe, Lamellenmechanik, Filterrad, DFP-Kammer |\n| Stative / Tisch | Seile, Gurte, Bremsen, Endschalter, Gegengewichte, Motoren, Kollisionsschutz, Tischbelastbarkeit |\n| Bildempfänger | Detektorkalibrierung (Offset, Gain, Defektpixel), Akkus kabelloser Detektoren, Gehäuse auf Risse und Flüssigkeitseintritt prüfen |\n| Belichtungsautomatik | Abgleich der Abschaltdosis für die Detektorklasse, Messfeldfunktion |\n| Sicherheit | Not-Aus, Totmann-Funktion, Warnleuchten, Türkontakt |\n| Software / IT | Updates und Sicherheits-Patches nach Herstellerfreigabe, Datensicherung, Netzwerkanbindung |\n\n> [!praxis] Kabellose Detektoren sind die „Verschleißteile“ der digitalen Radiographie: Sie fallen herunter, werden mit Desinfektionsmittel benetzt und bei Bettaufnahmen belastet. Sturzereignisse sollten dokumentiert und der Detektor anschließend mit einer Testaufnahme auf Artefakte geprüft werden. Die Akkus der Detektoren und mobilen Geräte haben eine begrenzte Lebensdauer ([[akkufehler|Akkufehler]]).\n\n### Nach Instandsetzung\n\nNach dem Tausch von Röhre, Generatorbaugruppen, Detektor oder Blende sind Justage, Kalibrierungen und – je nach Umfang – eine (Teil-)Abnahmeprüfung erforderlich. Anschließend werden neue Bezugswerte für die Konstanzprüfung festgelegt, und die Änderung wird der zuständigen Stelle gemeldet, soweit dies gefordert ist. Die elektrische Sicherheit ist nach [[iec-62353|IEC 62353]] zu prüfen, bevor das Gerät wieder am Patienten eingesetzt wird.",
    "testing": "## Prüfverfahren\n\nBei Röntgenanlagen ergänzen sich drei Prüfwelten: **Strahlenschutzrecht** (Abnahme-, Konstanz-, Sachverständigenprüfung), **Medizinprodukterecht** und **Elektrotechnik** (Wiederholungsprüfungen nach IEC 62353, Funktionsprüfung). Eine gute Prüfplanung fasst sie in einem gemeinsamen Kalender zusammen.\n\n### Abnahmeprüfung\n\nVor der Inbetriebnahme und nach Änderungen, die Bildqualität oder Dosis beeinflussen können, wird eine Abnahmeprüfung durchgeführt (§ 115 StrlSchV) [@strlschv] [@qs-rl-roentgendiagnostik-2024]. Typische Prüfpunkte:\n\n* Röhrenspannung, Strom-Zeit-Produkt und Belichtungszeit (Abweichung vom Einstellwert),\n* Halbwertschichtdicke bzw. Gesamtfilterung (Strahlenqualität),\n* Übereinstimmung von Lichtfeld und Strahlenfeld, Zentrierung, Feldbegrenzung,\n* Funktion der Belichtungsautomatik (Dosis am Bildempfänger bei unterschiedlichen Objektdicken und Spannungen),\n* Dosisflächenprodukt-Anzeige im Vergleich zu einer Referenzmessung,\n* Bildqualität des Bildempfängers: Ortsauflösung, Kontrastauflösung, Homogenität, Artefakte, Dosisindikator,\n* Wiedergabegeräte (Befundmonitore) gemäß den Anforderungen an Bildwiedergabesysteme.\n\nDabei werden die **Bezugswerte** für die spätere Konstanzprüfung ermittelt.\n\n### Konstanzprüfung\n\nDie [[konstanzpruefung|Konstanzprüfung]] kontrolliert in regelmäßigen Abständen, ob die bei der Abnahme festgelegten Bezugswerte innerhalb der Toleranzen eingehalten werden (§ 116 StrlSchV). Für die Projektionsradiographie mit digitalen Bildempfängern und für die Durchleuchtung beschreibt DIN 6868-4 Prüfkörper, Prüfparameter, Toleranzen und Intervalle; sie hat die frühere DIN 6868-13 abgelöst [@din-6868-4-2021] [@qs-rl-roentgendiagnostik-2024]. Typisch ist eine Aufnahme eines genormten Prüfkörpers unter festgelegten Bedingungen, deren Auswertung Dosis am Bildempfänger bzw. Dosisindikator, Kontrast, Ortsauflösung und Homogenität umfasst. Ergebnisse werden aufgezeichnet (§ 117 StrlSchV) und der Ärztlichen Stelle vorgelegt.\n\n> [!praxis] Liegt ein Konstanzprüfungswert außerhalb der Toleranz, ist die Ursache vor weiteren Patientenaufnahmen zu klären: Prüfkörperlage und Aufnahmeparameter kontrollieren, Prüfung wiederholen, bei bestätigter Abweichung Service bzw. Medizinphysik hinzuziehen und den Vorgang dokumentieren.\n\n### Sachverständigenprüfung\n\nEin behördlich bestimmter Sachverständiger prüft die Röntgeneinrichtung einschließlich baulichem Strahlenschutz, Ortsdosisleistung in angrenzenden Bereichen, Warn- und Sicherheitseinrichtungen und Unterlagen vor der Inbetriebnahme und danach wiederkehrend mindestens alle fünf Jahre (§ 88 Abs. 4 StrlSchV) [@strlschv].\n\n### Elektrische Sicherheitsprüfung nach IEC 62353\n\nRöntgenanlagen sind [[medizinisches-elektrisches-geraet|ME-Geräte]] bzw. ME-Systeme. Wiederholungsprüfungen und Prüfungen nach Instandsetzung erfolgen nach [[iec-62353|IEC 62353]] ([[elektrische-sicherheitspruefung|Elektrische Sicherheitsprüfung]]) [@iec-62353]:\n\n* **Sichtprüfung**: Gehäuse, Hochspannungskabel, Stecker, Kabelführungen am Deckenstativ, Kennzeichnung, Zubehör,\n* **[[schutzleiterwiderstand|Schutzleiterwiderstand]]** zwischen dem Schutzleiteranschluss und berührbaren leitfähigen Teilen (Stativ, Röhrengehäuse, Tisch, Wandstativ),\n* **[[ableitstrommessung|Ableitströme]]**: Geräteableitstrom bzw. Ersatzableitstrom; bei mobilen, steckbaren Geräten üblich mit dem Sicherheitstester, bei fest installierten Großanlagen nach Herstellerangabe,\n* ggf. **[[isolationswiderstand|Isolationswiderstand]]**.\n\n> [!hinweis] Fest angeschlossene Röntgenanlagen mit hoher Anschlussleistung lassen sich nicht wie steckbare Geräte über einen Prüfadapter messen. Prüfverfahren und Messpunkte richten sich nach den Herstellerunterlagen; die Prüfung der festen Elektroinstallation des Raums erfolgt nach den Regeln für elektrische Anlagen ([[dguv-vorschrift-3|DGUV Vorschrift 3]], [[medizinisch-genutzte-bereiche|medizinisch genutzte Bereiche]]).\n\n### Funktionsprüfung und messtechnische Prüfmittel\n\nNach Wartung und Instandsetzung folgt eine [[funktionspruefung|Funktionsprüfung]]: Selbsttest, Stativ- und Tischbewegungen, Bremsen, Kollisionsschutz, Not-Aus, Lichtvisier, Belichtungsautomatik mit allen Messfeldern, Testaufnahme mit Prüfkörper, Zuordnung kabelloser Detektoren, Bildversand an das PACS und Übernahme der Dosisdaten.\n\nFür die messtechnische Kontrolle von Generator und Strahlenfeld werden kalibrierte [[pruefgeraete|Prüfgeräte]] eingesetzt:\n\n| Prüfmittel | Messgröße |\n|---|---|\n| Nichtinvasives Röntgen-Multimeter (Halbleiter-Detektoren mit Filtern) | Röhrenspannung (kV), Belichtungszeit, Dosis, Dosisleistung, Halbwertschicht |\n| Dosimeter mit Ionisationskammer | Luftkerma, Kalibrierprüfung der DFP-Anzeige |\n| mAs-Meter (Strommesszange bzw. Messeinsatz) | Strom-Zeit-Produkt |\n| Prüfkörper für Bildqualität | Ortsauflösung (Bleistrichraster), Kontrastauflösung, Homogenität |\n| Lichtvisier-Prüfkörper | Deckung von Licht- und Strahlenfeld |\n| Absorber (PMMA, Kupfer, Aluminium) | Funktion der Belichtungsautomatik bei verschiedenen Objektdicken |"
  },
  "body": "## Geschichte\n\nWilhelm Conrad Röntgen entdeckte die nach ihm benannte Strahlung im November 1895 in Würzburg und beschrieb sie noch im selben Jahr in einer vorläufigen Mitteilung [@roentgen-1895]. Bereits wenige Wochen später wurden weltweit erste medizinische Aufnahmen angefertigt – die Projektionsradiographie ist damit das älteste bildgebende Verfahren der Medizin (siehe [[geschichte-medizintechnik|Geschichte der Medizintechnik]]).\n\n| Zeitraum | Entwicklung |\n|---|---|\n| 1895 | Entdeckung der Röntgenstrahlung durch W. C. Röntgen [@roentgen-1895] |\n| ab 1896 | Gasionenröhren, Aufnahmen auf Glasplatten mit langen Belichtungszeiten |\n| 1913 | Hochvakuumröhre mit Glühkathode (Coolidge) erlaubt die getrennte Einstellung von Strom und Spannung; Streustrahlenraster nach Bucky |\n| um 1930 | Drehanodenröhre ermöglicht hohe Leistungen bei kleinem Brennfleck |\n| zweite Hälfte 20. Jh. | Film-Folien-Systeme, Belichtungsautomatik, Mehrpuls- und später Hochfrequenzgeneratoren |\n| 1980er | Speicherfolien-Radiographie (CR) als erstes verbreitetes digitales Verfahren |\n| ab Ende der 1990er | Flachdetektoren (DR), später kabellose Detektoren |\n| 2010er/2020er | Motorisierte, teilautomatische Räume, Kameras zur Positionierung, softwarebasierte Bildanalyse |\n\n> [!hinweis] Die Jahresangaben der historischen Meilensteine sind gerundet; für genaue Daten sei auf die Fachliteratur zur Geschichte der Radiologie verwiesen.\n\n## Varianten\n\n* **Röntgenraum mit Deckenstativ**: maximale Flexibilität; Strahler, Tisch und Wandstativ werden gemeinsam genutzt.\n* **Bodenstativsysteme**: Strahler auf einer Säule am Boden, geringere bauliche Anforderungen, verbreitet in Praxen.\n* **U-Arm-Systeme**: Strahler und Detektor auf einem gemeinsamen, drehbaren Arm – platzsparend.\n* **Mobile Röntgengeräte**: akkubetrieben, motorisierter Fahrantrieb, kabelloser Detektor; Strahlenschutz durch Abstand, Schutzkleidung und Kontrollbereich am Bett.\n* **Durchleuchtungs- bzw. R/F-Arbeitsplätze**: Kombination von Aufnahme und dynamischer Bildgebung, z. B. für Schluckuntersuchungen.\n* **Tomosynthese**: mehrere Aufnahmen aus leicht unterschiedlichen Winkeln werden zu Schichten verrechnet.\n* **Dual-Energy-Radiographie**: zwei Aufnahmen mit unterschiedlicher Spannung erlauben getrennte Weichteil- und Knochenbilder.\n\n## Aktuelle Entwicklungen\n\nAktuelle Entwicklungen zielen auf weniger Dosis, weniger Wiederholungsaufnahmen und schnellere Arbeitsabläufe: Kamerasysteme am Röhrenstrahler zur Kontrolle der Lagerung, automatische Einblendung, rechnerische Streustrahlenkorrektur statt physischem Raster bei bestimmten Aufnahmen, Dosismanagement-Software mit Auswertung von Expositionsindex und DFP sowie softwaregestützte Befundungshilfen. Solche Software-Funktionen sind ihrerseits Medizinprodukte bzw. Bestandteile davon und unterliegen der [[mdr|MDR]].",
  "components": [
    {
      "ref": "roentgenroehre",
      "role": "Drehanodenröhre mit Doppelfokus im ölgefüllten Schutzgehäuse; erzeugt Brems- und charakteristische Strahlung, Wärmemanagement begrenzt die Belastbarkeit."
    },
    {
      "ref": "hochspannungserzeugung",
      "role": "Hochfrequenz-Röntgengenerator: erzeugt und regelt Röhrenspannung (kV), Röhrenstrom (mA) und Belichtungszeit; enthält den Anodenantrieb."
    },
    {
      "ref": "transformator",
      "role": "Hochspannungstransformator im Generator; durch Wechselrichterbetrieb im kHz-Bereich klein und mit geringer Restwelligkeit."
    },
    {
      "ref": "kondensator",
      "role": "Glättung der Hochspannung und Zwischenkreis des Generators; in mobilen Geräten teils als Energiespeicher."
    },
    {
      "ref": "kollimator",
      "role": "Tiefenblende mit Bleilamellen, Lichtvisier und Zusatzfiltern; begrenzt das Nutzstrahlenfeld und senkt Dosis und Streustrahlung."
    },
    {
      "ref": "roentgendetektor",
      "role": "Flachdetektor (indirekt mit CsI-Szintillator oder direkt mit a-Se) als fester oder kabelloser Bildempfänger."
    },
    {
      "ref": "analog-digital-wandler",
      "role": "Digitalisiert die Pixelsignale des Detektors mit typischerweise 14–16 bit."
    },
    {
      "ref": "elektromotor",
      "role": "Statorantrieb der Drehanode sowie motorisierte Antriebe von Deckenstativ, Tisch, Wandstativ und Fahrantrieb mobiler Geräte."
    },
    {
      "ref": "lithium-ionen-akku",
      "role": "Energiespeicher in mobilen Röntgengeräten und kabellosen Detektoren."
    },
    {
      "ref": "mikrocontroller",
      "role": "Digitale Generatorregelung, Stativsteuerung und Überwachungsfunktionen."
    },
    {
      "ref": "display-bedienoberflaeche",
      "role": "Bedienpult bzw. Touchscreen mit Organprogrammen, Anzeige von kV, mAs, DFP und Expositionsindex."
    },
    {
      "ref": "dicom",
      "role": "Standard für Arbeitsliste, Bildversand an das PACS und Übertragung der Expositionsdaten."
    }
  ],
  "sensors": [
    {
      "ref": "roentgendetektor",
      "role": "Hauptsensor: misst die ortsaufgelöste Restintensität hinter dem Patienten (Bildsignal)."
    },
    {
      "ref": "regelkreis",
      "role": "Ionisationskammern der Belichtungsautomatik (AEC) zwischen Raster und Detektor: Istwert für die Abschaltung bei Erreichen der Soll-Detektordosis."
    },
    {
      "ref": "ionisierende-strahlung",
      "role": "Durchstrahlbare Ionisationskammer an der Tiefenblende zur Messung des Dosisflächenprodukts."
    },
    {
      "ref": "messkette",
      "role": "Hochspannungsteiler und Strommessung im Generator liefern Istwerte für kV- und mA-Regelung."
    },
    {
      "ref": "temperatursensor",
      "role": "Temperatur- bzw. Druckschalter im Röhrengehäuse und Temperaturüberwachung im Generator schützen vor Überhitzung."
    }
  ],
  "specs": [
    {
      "param": "Röhrenspannung (Einstellbereich)",
      "value": "ca. 40–150 kV",
      "note": "Extremitäten im unteren, Thorax-Hartstrahltechnik im oberen Bereich.",
      "evidence": "typisch",
      "sources": [
        "bushberg-2020"
      ]
    },
    {
      "param": "Generatorleistung",
      "value": "stationär ca. 30–80 kW, mobil meist deutlich geringer",
      "note": "Nennleistung üblicherweise für eine Belastungsdauer von 0,1 s angegeben; Herstellerangabe des jeweiligen Systems beachten.",
      "evidence": "typisch"
    },
    {
      "param": "Brennfleckgrößen (nominal)",
      "value": "klein ca. 0,6 mm, groß ca. 1,0–1,2 mm",
      "note": "Doppelfokus-Drehanodenröhren.",
      "evidence": "typisch",
      "sources": [
        "bushberg-2020"
      ]
    },
    {
      "param": "Anodenwinkel",
      "value": "ca. 10–16°",
      "note": "Strichfokusprinzip; kleinerer Winkel = kleinerer effektiver Brennfleck, aber stärkerer Heel-Effekt und kleineres nutzbares Feld.",
      "evidence": "typisch",
      "sources": [
        "bushberg-2020"
      ]
    },
    {
      "param": "Belichtungszeit",
      "value": "ca. 1 ms bis einige Sekunden",
      "note": "Kurze Zeiten gegen Bewegungsunschärfe; Mindestschaltzeit der Belichtungsautomatik im ms-Bereich.",
      "evidence": "typisch"
    },
    {
      "param": "Gesamtfilterung",
      "value": "mindestens ca. 2,5 mm Al-Äquivalent, zusätzlich wählbare Cu-Filter",
      "note": "Normative Mindestanforderungen an Filterung und Strahlenqualität siehe Ergänzungsnorm Strahlenschutz (IEC 60601-1-3).",
      "evidence": "typisch",
      "sources": [
        "bushberg-2020",
        "iec-60601-1-3-strahlenschutz"
      ]
    },
    {
      "param": "Detektorformate",
      "value": "z. B. 24 × 30 cm, 35 × 43 cm, 43 × 43 cm",
      "evidence": "typisch"
    },
    {
      "param": "Pixelgröße Flachdetektor",
      "value": "ca. 100–200 µm",
      "note": "Nyquist-Frequenz f = 1/(2p), bei 150 µm ca. 3,3 Lp/mm.",
      "evidence": "typisch",
      "sources": [
        "bushberg-2020"
      ]
    },
    {
      "param": "Digitalisierungstiefe",
      "value": "ca. 14–16 bit",
      "evidence": "typisch"
    },
    {
      "param": "Streustrahlenraster",
      "value": "Schachtverhältnis ca. 8:1 bis 12:1, ca. 40–80 Linien/cm",
      "note": "Für mobile Aufnahmen oft niedrigere Schachtverhältnisse.",
      "evidence": "typisch",
      "sources": [
        "bushberg-2020"
      ]
    },
    {
      "param": "Fokus-Detektor-Abstand",
      "value": "Tisch ca. 100–115 cm, Thorax am Wandstativ ca. 150–180 cm",
      "evidence": "typisch"
    },
    {
      "param": "Dosisanzeige",
      "value": "Dosisflächenprodukt (z. B. in µGy·m² oder cGy·cm²) und Expositionsindex",
      "note": "Ausrüstungsanforderungen an Röntgeneinrichtungen in § 114 StrlSchV; Vergleich mit den diagnostischen Referenzwerten des BfS.",
      "evidence": "typisch",
      "sources": [
        "strlschv",
        "bfs-drw"
      ]
    }
  ],
  "manufacturers": [
    {
      "ref": "siemens-healthineers",
      "models": [
        "YSIO X.pree",
        "MULTIX Impact",
        "MOBILETT Elara Max"
      ],
      "note": "Decken- und bodenmontierte Röntgenräume sowie mobiles Röntgen."
    },
    {
      "ref": "ge-healthcare",
      "models": [
        "Definium 656 HD",
        "AMX Navigate"
      ],
      "note": "Stationäres System (u. a. mit Tomosynthese-Option) und mobiles Röntgengerät."
    },
    {
      "ref": "philips",
      "models": [
        "Radiography 7000 C (DigitalDiagnost C90)",
        "Radiography 5700 M (MobileDiagnost wDR)"
      ],
      "note": "Deckenmontierter DR-Raum und mobile digitale Radiographie."
    },
    {
      "ref": "fujifilm",
      "models": [
        "FDR Smart X",
        "FDR go flex"
      ],
      "note": "Röntgenraum-System; FDR go flex als Nachrüstsatz zur Digitalisierung mobiler Geräte."
    },
    {
      "ref": "canon-medical",
      "models": [
        "Radrex-i"
      ],
      "note": "Röntgenraum-System, kombiniert mit Flachdetektoren der CXDI-Familie (Canon)."
    }
  ],
  "price": {
    "status": "nicht-verifiziert",
    "note": "Für Röntgenanlagen gibt es keine öffentlich überprüfbaren, allgemein gültigen Listenpreise; Preise werden meist in Ausschreibungen verhandelt. Einflussfaktoren: Bauform (Deckenstativ, Bodenstativ, U-Arm, mobil), Motorisierungs- und Automatisierungsgrad, Generatorleistung, Anzahl und Art der Detektoren (fest, kabellos, Formate, CsI oder GOS), Softwareoptionen (Ganzbein-/Wirbelsäulen-Stitching, Tomosynthese, Dual Energy, Streustrahlenkorrektur, Dosismanagement), bauliche Maßnahmen (Strahlenschutz, Deckenschienen, Statik, Elektroinstallation), Integration in RIS/PACS sowie Serviceverträge und Inzahlungnahme von Altgeräten. Entscheidend sind die **Gesamtbetriebskosten** über die Nutzungsdauer: Servicevertrag, Ersatzteile (Röhre, Detektoren, Akkus), Software-Updates und IT-Sicherheit, Prüfungen (Konstanz-, Sachverständigen-, elektrische Prüfungen), Energie und Personal."
  },
  "maintenance": {
    "stk": "nein",
    "mtk": "nein",
    "basis": "MPBetreibV (2025): weder in Anlage 1 (STK, § 12) noch in Anlage 2 (MTK, § 15) aufgeführt; allgemeine Betreiberpflichten und Instandhaltung nach Herstellerangaben gelten. Strahlenschutzrechtliche Prüfungen nach StrlSchV: Abnahmeprüfung (§ 115), Konstanzprüfung (§ 116, Aufzeichnung § 117), Sachverständigenprüfung (§ 88 Abs. 4); Konkretisierung durch QS-Richtlinie Röntgendiagnostik und DIN 6868-4.",
    "intervals": "Wartung nach Herstellerangabe (typisch jährlich); Konstanzprüfung in den von DIN 6868-4 bzw. QS-Richtlinie festgelegten Intervallen; Sachverständigenprüfung mindestens alle 5 Jahre; elektrische Sicherheitsprüfung nach IEC 62353 im Rahmen der Wartung und nach Instandsetzung; Detektorkalibrierung nach Herstellervorgabe."
  },
  "faults": [
    {
      "title": "Fehlbelichtung (Expositionsindex außerhalb des Zielbereichs)",
      "ref": "anwendungsfehler",
      "cause": "Falsches Messfeld der Belichtungsautomatik, Objekt nicht über der Messkammer, Metallimplantat im Messfeld, falsches Organprogramm oder falscher Detektor gewählt.",
      "action": "Lagerung und Messfeldwahl prüfen, Organprogramm kontrollieren; bei systematischer Abweichung Belichtungsautomatik durch Service bzw. Medizinphysik überprüfen lassen. Wiederholungsaufnahmen nur nach ärztlicher Entscheidung."
    },
    {
      "title": "Rasterlinien oder Randabschattung (Cut-off)",
      "ref": "bildartefakte",
      "cause": "Fokussiertes Raster außerhalb des Fokussierungsabstands, dezentriert oder verkippt; Rasterantrieb (Bucky) defekt; Raster falsch herum eingelegt.",
      "action": "Fokus-Detektor-Abstand und Zentrierung prüfen, Raster korrekt einlegen; bei defektem Rasterantrieb Service informieren."
    },
    {
      "title": "Detektorartefakte (Pixelfehler, Streifen, Geisterbilder)",
      "ref": "bildartefakte",
      "cause": "Veraltete Offset- oder Gain-Kalibrierung, defekte Pixel oder Auslesezeilen, mechanische Beschädigung nach Sturz, Temperatureinflüsse.",
      "action": "Detektorkalibrierung nach Herstellervorgabe durchführen, Testaufnahme anfertigen; bei bleibenden Artefakten Detektor außer Betrieb nehmen und durch den Service prüfen lassen."
    },
    {
      "title": "Bewegungsunschärfe",
      "ref": "bewegungsartefakt",
      "cause": "Patientenbewegung, Atmung oder zu lange Belichtungszeit.",
      "action": "Patienten instruieren und lagern, kürzere Belichtungszeit (höhere Leistung, höhere kV) wählen."
    },
    {
      "title": "Kabelloser Detektor nicht bereit / Verbindungsabbruch",
      "ref": "akkufehler",
      "cause": "Leerer oder gealterter Detektor-Akku, WLAN-Störung, Detektor falschem Arbeitsplatz zugeordnet.",
      "action": "Akku tauschen bzw. laden, Zuordnung und Funkverbindung prüfen; Akkus mit Kapazitätsverlust ersetzen lassen."
    },
    {
      "title": "Röhrenüberlastung, Anodenanlauf- oder Überschlagsfehler",
      "ref": "fehlercodes",
      "cause": "Anodenwärmespeicher ausgeschöpft, Kühlung gestört, Lagerverschleiß der Drehanode, Überschläge in einer alternden Röhre.",
      "action": "Vom System geforderte Abkühlzeit einhalten; Fehlerspeicher durch den Service auswerten lassen, bei Häufung Röhrentausch planen."
    },
    {
      "title": "Lichtfeld stimmt nicht mit Strahlenfeld überein",
      "cause": "Verstellter Spiegel oder Lampe der Tiefenblende, mechanische Beschädigung des Kollimators.",
      "action": "Mit Lichtvisier-Prüfkörper kontrollieren; Justage nur durch Service, danach Prüfung im Rahmen der Konstanz- bzw. Abnahmeprüfung."
    },
    {
      "title": "Bildversand oder Worklist gestört",
      "cause": "Netzwerk- oder Konfigurationsfehler der DICOM-Verbindung, PACS oder RIS nicht erreichbar.",
      "action": "Netzwerk und DICOM-Konfiguration prüfen, IT bzw. Medizintechnik informieren; lokale Zwischenspeicherung beachten, um Bildverlust oder Fehlzuordnungen zu vermeiden."
    }
  ],
  "tests": [
    {
      "name": "Sicherheitstechnische Kontrolle (STK)",
      "ref": "stk",
      "description": "Nach MPBetreibV keine STK-Pflicht nach § 12, da Röntgeneinrichtungen nicht in Anlage 1 stehen. Sicherheitsrelevante Prüfungen erfolgen im Rahmen der Instandhaltung nach Herstellerangaben und über die strahlenschutzrechtlichen Prüfungen."
    },
    {
      "name": "Abnahmeprüfung nach StrlSchV",
      "ref": "konstanzpruefung",
      "description": "Vor Inbetriebnahme und nach wesentlichen Änderungen (§ 115 StrlSchV): kV, mAs, Zeit, Filterung, Feldbegrenzung, Belichtungsautomatik, DFP-Anzeige, Bildqualität; Festlegung der Bezugswerte."
    },
    {
      "name": "Konstanzprüfung",
      "ref": "konstanzpruefung",
      "description": "Regelmäßige Prüfung mit genormtem Prüfkörper nach DIN 6868-4 bzw. QS-Richtlinie (§ 116 StrlSchV): Dosis bzw. Dosisindikator, Kontrast, Auflösung, Homogenität; Aufzeichnung nach § 117 StrlSchV."
    },
    {
      "name": "Sachverständigenprüfung",
      "ref": "strlschg",
      "description": "Prüfung durch einen behördlich bestimmten Sachverständigen vor Inbetriebnahme und mindestens alle fünf Jahre (§ 88 Abs. 4 StrlSchV), inkl. baulichem Strahlenschutz und Sicherheitseinrichtungen."
    },
    {
      "name": "Elektrische Sicherheitsprüfung nach IEC 62353",
      "ref": "elektrische-sicherheitspruefung",
      "description": "Sichtprüfung, Schutzleiterwiderstand an Stativ, Röhrengehäuse und Tisch, Ableitströme, ggf. Isolationswiderstand; nach Wartung und Instandsetzung."
    },
    {
      "name": "Funktionsprüfung",
      "ref": "funktionspruefung",
      "description": "Stativ- und Tischbewegungen, Bremsen, Kollisionsschutz, Not-Aus, Lichtvisier, Belichtungsautomatik aller Messfelder, Testaufnahme, Detektorzuordnung, DICOM-Versand."
    },
    {
      "name": "Generator- und Dosismessung mit Röntgen-Multimeter",
      "ref": "pruefgeraete",
      "description": "Nichtinvasive Messung von kV, Belichtungszeit, Dosis und Halbwertschicht; Dosimeter zur Überprüfung der DFP-Anzeige; Prüfkörper für Bildqualität und Lichtfeld."
    }
  ],
  "diagram": {
    "title": "Funktionsschema einer Röntgenanlage",
    "caption": "Vereinfachtes Funktionsschema: Energiepfad (oben) vom Netz über den Generator zur Röhre; Strahlengang (rechts) über Tiefenblende, DFP-Kammer und Patient zu Raster, Belichtungsautomatik und Detektor; Regel- und Datenpfad (unten und links) über Belichtungssteuerung und Bildverarbeitung zu Bedienplatz und PACS. Kein Abbild eines konkreten Modells.",
    "width": 960,
    "height": 400,
    "nodes": [
      {
        "id": "netz",
        "label": "Netz /\nAkku (mobil)",
        "ref": "medizinisch-genutzte-bereiche",
        "kind": "source",
        "x": 90,
        "y": 70
      },
      {
        "id": "gen",
        "label": "HF-Hochspannungs-\ngenerator",
        "ref": "hochspannungserzeugung",
        "kind": "process",
        "x": 290,
        "y": 70
      },
      {
        "id": "roehre",
        "label": "Röntgenröhre\n(Drehanode)",
        "ref": "roentgenroehre",
        "kind": "actuator",
        "x": 490,
        "y": 70
      },
      {
        "id": "kolli",
        "label": "Tiefenblende /\nFilter",
        "ref": "kollimator",
        "kind": "process",
        "x": 690,
        "y": 70
      },
      {
        "id": "dfp",
        "label": "DFP-Messkammer",
        "ref": "ionisierende-strahlung",
        "kind": "sensor",
        "x": 870,
        "y": 70
      },
      {
        "id": "pult",
        "label": "Bedienpult /\nOrganprogramme",
        "ref": "display-bedienoberflaeche",
        "kind": "control",
        "x": 90,
        "y": 200
      },
      {
        "id": "regel",
        "label": "Belichtungs-\nsteuerung",
        "ref": "regelkreis",
        "kind": "control",
        "x": 290,
        "y": 200
      },
      {
        "id": "anode",
        "label": "Anodenantrieb\n+ Kühlung",
        "ref": "waermeuebertragung",
        "kind": "process",
        "x": 490,
        "y": 200
      },
      {
        "id": "pat",
        "label": "Patient",
        "ref": "lambert-beer",
        "kind": "patient",
        "x": 870,
        "y": 200
      },
      {
        "id": "pacs",
        "label": "RIS / PACS\n(DICOM)",
        "ref": "dicom",
        "kind": "output",
        "x": 90,
        "y": 330
      },
      {
        "id": "bildv",
        "label": "Bildverarbeitung\n(Korrekturen, EI)",
        "ref": "filter",
        "kind": "process",
        "x": 290,
        "y": 330
      },
      {
        "id": "det",
        "label": "Flachdetektor\n+ A/D-Wandlung",
        "ref": "roentgendetektor",
        "kind": "sensor",
        "x": 490,
        "y": 330
      },
      {
        "id": "aec",
        "label": "AEC-Messkammer",
        "ref": "regelkreis",
        "kind": "sensor",
        "x": 690,
        "y": 330
      },
      {
        "id": "raster",
        "label": "Streustrahlen-\nraster",
        "ref": "ionisierende-strahlung",
        "kind": "process",
        "x": 870,
        "y": 330
      }
    ],
    "edges": [
      {
        "from": "netz",
        "to": "gen",
        "kind": "power"
      },
      {
        "from": "gen",
        "to": "roehre",
        "kind": "power",
        "label": "kV / mA"
      },
      {
        "from": "roehre",
        "to": "kolli",
        "kind": "energy"
      },
      {
        "from": "kolli",
        "to": "dfp",
        "kind": "energy"
      },
      {
        "from": "dfp",
        "to": "pat",
        "kind": "energy",
        "label": "Nutzstrahl"
      },
      {
        "from": "pat",
        "to": "raster",
        "kind": "energy",
        "label": "Primär- + Streustrahlung"
      },
      {
        "from": "raster",
        "to": "aec",
        "kind": "energy"
      },
      {
        "from": "aec",
        "to": "det",
        "kind": "energy"
      },
      {
        "from": "aec",
        "to": "regel",
        "kind": "signal",
        "label": "Dosis-Istwert"
      },
      {
        "from": "pult",
        "to": "regel",
        "kind": "data",
        "label": "Protokoll"
      },
      {
        "from": "regel",
        "to": "gen",
        "kind": "signal",
        "label": "Sollwerte / Stopp"
      },
      {
        "from": "anode",
        "to": "roehre",
        "kind": "fluid",
        "label": "Wärmeabfuhr"
      },
      {
        "from": "det",
        "to": "bildv",
        "kind": "data",
        "label": "Rohbild"
      },
      {
        "from": "bildv",
        "to": "pacs",
        "kind": "data",
        "label": "Bild + Dosis"
      },
      {
        "from": "bildv",
        "to": "pult",
        "kind": "data",
        "label": "Vorschau"
      }
    ]
  },
  "images": [
    {
      "src": "img/devices/roentgengeraet-aufbau.svg",
      "kind": "schema",
      "caption": "Schematischer Aufbau eines Röntgenarbeitsplatzes: Deckenstativ mit Röhrenstrahler, Tiefenblende und DFP-Kammer, Strahlenbündel durch den Patienten auf dem Rastertisch, darunter Raster, AEC-Kammer und Flachdetektor; daneben Rasterwandstativ, Generator und Bedienplatz hinter der Strahlenschutzwand (eigene Darstellung, kein reales Modell)."
    },
    {
      "src": "img/devices/roentgengeraet-prinzip.svg",
      "kind": "schema",
      "caption": "Physikalisches Prinzip: Röntgenröhre mit Glühkathode und Drehanode, Röntgenspektrum mit Bremsstrahlung und charakteristischen Linien sowie Projektionsgeometrie mit Vergrößerung, geometrischer Unschärfe und Schwächungsgesetz (eigene, vereinfachte Darstellung)."
    }
  ],
  "paths": [
    [
      "roentgengeraet",
      "roentgenroehre",
      "roentgenstrahlung",
      "ionisierende-strahlung",
      "strahlenschutz"
    ],
    [
      "roentgengeraet",
      "roentgendetektor",
      "lambert-beer",
      "lunge"
    ],
    [
      "roentgengeraet",
      "hochspannungserzeugung",
      "transformator",
      "elektromagnetische-induktion"
    ]
  ],
  "related": [
    "computertomograph",
    "c-bogen",
    "angiographieanlage",
    "mammographiegeraet",
    "dvt",
    "knochendichtemessung",
    "roentgenroehre",
    "roentgendetektor",
    "kollimator",
    "hochspannungserzeugung",
    "roentgenstrahlung",
    "strahlenschutz",
    "konstanzpruefung",
    "iec-60601-2-54",
    "strlschg",
    "mpbetreibv",
    "bildartefakte",
    "dicom"
  ],
  "sources": [
    "bushberg-2020",
    "doessel-2016",
    "kramme-2017",
    "krieger-strahlungsquellen-2018",
    "krieger-strahlenschutz-2019",
    "roentgen-1895",
    "iec-60601-2-54-2022",
    "iec-60601-1-3-strahlenschutz",
    "iec-62220-1-1-2015",
    "din-6868-4-2021",
    "qs-rl-roentgendiagnostik-2024",
    "bfs-drw",
    "iec-60601-1",
    "iec-62353",
    "mdr-2017",
    "mdcg-2021-24",
    "mpbetreibv",
    "strlschg",
    "strlschv",
    "din-31051"
  ],
  "status": "ausfuehrlich",
  "updated": "2026-11-11"
}
