{
  "id": "ultraschallgeraet",
  "type": "device",
  "title": "Ultraschallgerät (Sonographie)",
  "aliases": [
    "Sonographiegerät",
    "Sonografiegerät",
    "Ultraschallsystem",
    "Echographiegerät",
    "Ultrasound",
    "Diagnostic Ultrasound System",
    "Duplexsonographie",
    "Echokardiographiegerät",
    "US-Gerät"
  ],
  "category": "geraete",
  "deviceGroup": "bildgebung",
  "rank": 9,
  "domains": [
    "radiologie",
    "kardiologie",
    "geburtshilfe",
    "gastroenterologie",
    "intensivmedizin",
    "notfallmedizin",
    "anaesthesiologie",
    "chirurgie",
    "orthopaedie-unfallchirurgie",
    "neonatologie"
  ],
  "summary": "Ein Ultraschallgerät erzeugt nach dem Impuls-Echo-Verfahren Echtzeit-Schnittbilder des Körperinneren und misst mit dem Doppler-Effekt den Blutfluss – ganz ohne ionisierende Strahlung. Es gehört zu den am häufigsten eingesetzten bildgebenden Verfahren der Medizin – vom Gerätewagen bis zum Taschengerät.",
  "body": "## Geschichte\n\nDie physikalischen Grundlagen reichen ins 19. Jahrhundert zurück: 1880 beschrieben Pierre und Jacques Curie den [[piezoelektrischer-effekt|piezoelektrischen Effekt]]. Im Ersten Weltkrieg entwickelte Paul Langevin piezoelektrische Ultraschallsender zur Ortung von U-Booten; die zivile und militärische Sonar- und die Werkstoffprüftechnik bereiteten den Weg in die Medizin [@szabo-2014] [@kramme-2017].\n\n| Zeitraum | Entwicklung |\n|---|---|\n| 1942 | Der österreichische Neurologe **Karl Theo Dussik** versucht, das Gehirn mit Ultraschall in Durchschallungstechnik darzustellen („Hyperphonographie“). |\n| 1950er-Jahre | Erste B-Bild-Verfahren mit Wasserbad- und Kontaktscannern; **Inge Edler und Hellmuth Hertz** begründen in Schweden die Echokardiographie (M-Mode). Japanische Arbeitsgruppen um Shigeo Satomura nutzen den Doppler-Effekt zur Messung von Herz- und Gefäßbewegungen. |\n| 1958 | **Ian Donald** und Kollegen veröffentlichen in Glasgow ihre Arbeit zur Untersuchung von Abdominaltumoren mit gepulstem Ultraschall – Beginn der geburtshilflich-gynäkologischen Sonographie. |\n| 1970er-Jahre | Grauwertdarstellung, Echtzeit-Scanner mit mechanisch bewegten Schwingern und ersten elektronischen Arrays; gepulster Doppler, Duplexsonographie. |\n| 1980er-Jahre | Farbdoppler, digitale Beamformer, Phased-Array-Echokardiographie wird Standard. |\n| 1990er-/2000er-Jahre | Tissue Harmonic Imaging, Ultraschallkontrastmittel, 3D/4D, Compound Imaging, Elastographie, kompakte Laptopsysteme. |\n| seit den 2010er-Jahren | Handheld-Geräte mit Smartphone- oder Tablet-Anzeige, softwarebasierte Strahlformung, Scherwellen-Elastographie, KI-gestützte Auswertung. |\n\nSiehe auch [[geschichte-medizintechnik]].\n\n## Aktuelle Entwicklungen\n\n* **Point-of-Care-Ultraschall (POCUS):** Ultraschall wird zum „Stethoskop der Zukunft“ – kleine Geräte in Notaufnahme, Intensivstation und Rettungsdienst, oft mit geführten Untersuchungsprotokollen.\n* **Neue Wandlertechnologien:** Neben Piezokeramik kommen Einkristall-Materialien und mikromechanisch gefertigte, kapazitive Wandler (CMUT) auf Halbleiterbasis zum Einsatz, die Breitbandigkeit und die Integration von Elektronik verbessern.\n* **Ultrafast Imaging:** Ebene oder divergente Wellen und softwarebasierte Strahlformung erlauben tausende Bilder pro Sekunde – Grundlage z. B. für Scherwellen-Elastographie und hochempfindliche Mikrogefäßdarstellung.\n* **Künstliche Intelligenz:** automatische Erkennung von Standardschnittebenen, Messungen (z. B. Ejektionsfraktion, fetale Biometrie) und Bildoptimierung; solche Funktionen sind [[software-medizinprodukt|Software als Medizinprodukt]] bzw. Teil des Medizinprodukts und unterliegen dessen Konformitätsbewertung.\n* **Fusionsbildgebung und Navigation:** Überlagerung des Live-Ultraschalls mit [[computertomograph|CT]]- oder [[mrt|MRT]]-Datensätzen, z. B. für gezielte Biopsien.\n* **Teleultraschall und Cloud-Anbindung:** Fernbefundung und Fernanleitung, mit entsprechenden Anforderungen an Datenschutz und IT-Sicherheit.\n",
  "riskClass": {
    "value": "IIa",
    "evidence": "typisch",
    "note": "Diagnostische Ultraschallgeräte sind aktive Diagnoseprodukte und werden nach **Regel 10** der [[mdr|MDR]] Anhang VIII klassifiziert: Aktive Produkte zur Diagnose, die Energie abgeben, die vom menschlichen Körper absorbiert wird, sowie Produkte zur direkten Diagnose oder Kontrolle vitaler Körperfunktionen gehören grundsätzlich zur **Klasse IIa** [@mdr-2017] [@mdcg-2021-24]. Eine höhere Einstufung (IIb) sieht Regel 10 für Produkte vor, die speziell zur Überwachung vitaler physiologischer Parameter bestimmt sind, deren Änderungen zu einer unmittelbaren Gefahr führen können. Einzelne Schallköpfe, Zubehör und eigenständige Auswertesoftware können abweichend klassifiziert sein. Maßgeblich ist die Klassifizierung des Herstellers auf Grundlage der [[zweckbestimmung|Zweckbestimmung]] ([[risikoklassen]]).",
    "sources": [
      "mdr-2017",
      "mdcg-2021-24"
    ]
  },
  "sections": {
    "purpose": "## Medizinischer Zweck\n\nEin Ultraschallgerät (Sonographiegerät) erzeugt **Schnittbilder und Bewegungs- bzw. Strömungsinformationen aus dem Körperinneren**, indem es kurze Schallimpulse im Megahertzbereich in das Gewebe einkoppelt und die an Gewebegrenzen reflektierten und gestreuten Echos auswertet ([[schallwellen|Ultraschallphysik]]) [@szabo-2014] [@doessel-2016]. Aus der Laufzeit der Echos ergibt sich die Tiefe einer Struktur, aus ihrer Amplitude die Helligkeit im Bild, aus der Frequenzverschiebung bewegter Streuer – vor allem der roten Blutkörperchen – die Blutflussgeschwindigkeit ([[doppler-effekt|Doppler-Effekt]]).\n\nDie Sonographie zählt neben der Projektionsradiographie zu den am häufigsten eingesetzten bildgebenden Verfahren. Ihre Stärken:\n\n* **keine [[ionisierende-strahlung|ionisierende Strahlung]]** – anders als [[roentgengeraet|Röntgen]] und [[computertomograph|CT]]; daher Methode der Wahl in Schwangerschaft und Kindesalter,\n* **Echtzeitdarstellung** mit typischerweise Dutzenden Bildern pro Sekunde – Bewegungen von Herzklappen, Darm oder Fetus sind direkt sichtbar,\n* **Blutflussmessung** ohne Kontrastmittel (Doppler-Verfahren),\n* **mobil, schnell verfügbar und vergleichsweise kostengünstig** – vom Gerätewagen bis zum Taschengerät am Patientenbett,\n* **Steuerung von Eingriffen** (Punktionen, Biopsien, Gefäßzugänge, Regionalanästhesie) in Echtzeit.\n\nDie Grenzen sind ebenso physikalisch begründet: Schall dringt kaum durch Luft und Knochen, die Bildqualität hängt stark von Patientin bzw. Patient (Konstitution, Darmgas) und von der Erfahrung der Untersuchenden ab, und das Sichtfeld ist im Vergleich zu [[mrt|MRT]] oder CT klein [@szabo-2014].\n\n| Darstellungsart | Gewonnene Information | Typische Anwendung |\n|---|---|---|\n| **A-Mode** (Amplitude) | Echoamplitude über der Tiefe entlang einer Linie | historisch; Augenheilkunde (Biometrie) |\n| **B-Mode** (Brightness) | zweidimensionales Grauwert-Schnittbild | Standard aller Untersuchungen |\n| **M-Mode** (Motion) | Bewegung entlang einer Linie über der Zeit | Herzklappen, Wanddicken, fetale Herzaktion |\n| **Spektral-Doppler** (PW/CW) | Geschwindigkeitsspektrum an einem Ort bzw. entlang einer Linie | Stenosegraduierung, Klappengradienten |\n| **Farbdoppler / Power-Doppler** | farbkodierte mittlere Geschwindigkeit bzw. Signalstärke des Flusses im Bildfeld | Gefäßdarstellung, Durchblutung, Insuffizienzen |\n| **3D/4D** | Volumendatensatz bzw. Volumen in Echtzeit | Geburtshilfe, Herzklappen |\n| **Elastographie** | Gewebesteifigkeit | Leberfibrose, Herdbefunde in Brust und Schilddrüse |\n\n> [!hinweis] Ultraschall ist **nicht wirkungsfrei**. Schallenergie wird im Gewebe absorbiert (Erwärmung) und kann bei hohen Druckamplituden mechanische Effekte (Kavitation) auslösen. Diagnostische Geräte begrenzen deshalb die Schallausgangsleistung und zeigen Sicherheitsindizes an; Anwendende arbeiten nach dem **ALARA-Prinzip** (as low as reasonably achievable) – so viel Schallenergie und Untersuchungszeit wie nötig, so wenig wie möglich [@bushberg-2020] [@iec-60601-2-37]. In Deutschland ist zudem die Exposition eines Fötus bei Ultraschallanwendungen zu **nichtmedizinischen Zwecken** (sog. „Babykino“) nach § 10 der Verordnung zum Schutz vor schädlichen Wirkungen nichtionisierender Strahlung bei der Anwendung am Menschen (NiSV) untersagt [@nisv].\n",
    "applications": "## Einsatzgebiete\n\nKaum ein Gerät ist so fachübergreifend verbreitet wie das Ultraschallgerät. Für die Medizintechnik bedeutet das eine große Gerätevielfalt mit sehr unterschiedlichen Schallköpfen, Software-Optionen und Aufbereitungsanforderungen.\n\n| Fachbereich | Typische Untersuchungen | Bevorzugte Schallköpfe |\n|---|---|---|\n| [[radiologie|Radiologie]] und Innere Medizin | Abdomen (Leber, Gallenblase, Nieren, Milz), Schilddrüse, Lymphknoten, Weichteile, Gefäße | Konvex 2–6 MHz, Linear 5–15 MHz |\n| [[kardiologie|Kardiologie]] | transthorakale (TTE) und transösophageale Echokardiographie (TEE), Stressechokardiographie | Phased Array 1–5 MHz, TEE-Sonde |\n| [[geburtshilfe|Gynäkologie und Geburtshilfe]] | Schwangerschaftsvorsorge, Fehlbildungsdiagnostik, Doppler der Gefäße, gynäkologische Diagnostik | Konvex, Volumensonde (3D/4D), Endokavitärsonde |\n| [[gastroenterologie|Gastroenterologie]] | Abdomensonographie, kontrastverstärkter Ultraschall, Endosonographie über das [[endoskop|Endoskop]] | Konvex, Endosonographie-Endoskop |\n| [[anaesthesiologie|Anästhesiologie]] | ultraschallgesteuerte Regionalanästhesie, Gefäßpunktion, perioperative TEE | Linear (hochfrequent), Phased Array |\n| [[intensivmedizin|Intensivmedizin]] und [[notfallmedizin|Notfallmedizin]] | Point-of-Care-Ultraschall (POCUS): freie Flüssigkeit, Pleuraerguss, Pneumothorax, Herzfunktion, Volumenstatus | tragbare Geräte, Handheld-Sonden |\n| Gefäßmedizin | Duplexsonographie von Carotiden, Bein- und Nierenarterien, Venenthrombose | Linear, Konvex |\n| [[orthopaedie-unfallchirurgie|Orthopädie und Unfallchirurgie]] | Sehnen, Muskeln, Gelenke, Säuglingshüfte | Linear hochfrequent |\n| [[neonatologie|Neonatologie]] und Pädiatrie | Schädelsonographie durch die Fontanelle, Hüfte, Abdomen | Mikrokonvex, Linear |\n| [[augenheilkunde|Augenheilkunde]] | Biometrie (Achslänge vor Kataraktoperation), Bulbus- und Orbita-Sonographie | spezielle A- und B-Bild-Sonden mit hoher Frequenz |\n| [[chirurgie|Chirurgie]] | intraoperativer Ultraschall, Laparoskopie-Sonden | Intraoperativ- und Laparoskopiesonden |\n\n### Verwandte Ultraschallanwendungen\n\nDiagnostische Bildgebung ist von **therapeutischen** Ultraschallanwendungen abzugrenzen, die zwar dieselbe Physik nutzen, aber gezielt Energie im Gewebe deponieren: [[ultraschalltherapiegeraet|Ultraschalltherapie]] in der physikalischen Medizin, [[ultraschalldissektor|Ultraschall-Dissektion]] in der Chirurgie, [[phakoemulsifikation|Phakoemulsifikation]] in der Augenheilkunde und Stoßwellen beim [[lithotripter|Lithotripter]]. Auch der [[ctg|Kardiotokograph]] arbeitet mit einem Doppler-Ultraschallwandler, ist aber ein Überwachungs- und kein Bildgebungsgerät.\n\n### Bauformen\n\n* **Konsolen- bzw. Wagensysteme (Cart-based):** volle Ausstattung, mehrere Schallkopfanschlüsse, große Monitore, Hochleistungsrechner; Radiologie, Kardiologie, Pränataldiagnostik.\n* **Kompakt- bzw. Laptopsysteme:** akkubetrieben, auf Rollwagen oder tragbar; Notaufnahme, Intensivstation, Anästhesie.\n* **Handheld- bzw. Taschengeräte:** Schallkopf mit integrierter Elektronik, Anzeige auf Tablet oder Smartphone; Point-of-Care-Einsatz.\n\n> [!praxis] Bei der Beschaffung sollte nicht nur das Grundgerät, sondern das **gesamte Schallkopfportfolio** betrachtet werden. Schallköpfe sind empfindlich (Sturz, Kabelquetschung, Linsenschäden), teuer und nur mit dem jeweiligen Geräteplattform-Anschluss kompatibel.\n",
    "principle": "## Funktionsprinzip\n\nDas Ultraschallgerät arbeitet nach dem **Impuls-Echo-Verfahren**: Ein [[ultraschallwandler|Schallkopf]] sendet einen kurzen Schallimpuls von wenigen Schwingungsperioden aus, schaltet dann auf Empfang und registriert die zurückkehrenden Echos. Dasselbe Bauteil wirkt als Sender und Empfänger – möglich durch den reversiblen [[piezoelektrischer-effekt|piezoelektrischen Effekt]] [@szabo-2014] [@doessel-2016].\n\n### Schallausbreitung im Gewebe\n\nUltraschall ist eine mechanische Longitudinalwelle mit Frequenzen oberhalb der Hörgrenze (> 20 kHz); diagnostisch werden etwa **1 bis 20 MHz** genutzt. Für Schallgeschwindigkeit c, Frequenz f und Wellenlänge λ gilt:\n\n`c = λ · f`\n\nDie Schallgeschwindigkeit hängt von Dichte und Kompressibilität des Mediums ab. Sie beträgt in Weichgewebe etwa 1 450–1 600 m/s, in Luft rund 340 m/s und in Knochen deutlich über 3 000 m/s. Diagnostische Geräte rechnen einheitlich mit dem Mittelwert **c = 1 540 m/s** für Weichgewebe [@bushberg-2020] [@szabo-2014]. Bei 5 MHz ergibt sich daraus eine Wellenlänge von λ = 1 540 m/s / 5 · 10⁶ Hz ≈ 0,31 mm – die Wellenlänge bestimmt die erreichbare Auflösung.\n\n### Reflexion an Grenzflächen: akustische Impedanz\n\nEchos entstehen dort, wo sich die **akustische Impedanz** Z ändert:\n\n`Z = ρ · c`  (Einheit Rayl = kg/(m²·s))\n\nFür den senkrechten Einfall auf eine glatte Grenzfläche zwischen den Medien 1 und 2 gilt für den reflektierten Intensitätsanteil:\n\n`R = ((Z₂ − Z₁) / (Z₂ + Z₁))²`\n\n| Medium | Z (typisch, MRayl) |\n|---|---|\n| Luft | ≈ 0,0004 |\n| Fett | ≈ 1,3–1,4 |\n| Weichgewebe, Leber, Muskel | ≈ 1,6–1,7 |\n| Knochen (kortikal) | ≈ 6–8 |\n| Piezokeramik (PZT) | ≈ 30–35 |\n\nWerte gerundet nach [@bushberg-2020] [@szabo-2014].\n\n> [!beispiel] **Reflexionsgrade an typischen Grenzflächen.**\n> Fett (Z₁ ≈ 1,38 MRayl) → Muskel (Z₂ ≈ 1,70 MRayl): R = (0,32 / 3,08)² ≈ 0,011 – nur etwa **1 %** der Intensität wird reflektiert, 99 % laufen weiter. Deshalb lassen sich viele hintereinanderliegende Gewebeschichten abbilden.\n> Weichgewebe (1,63 MRayl) → Knochen (≈ 7,8 MRayl): R = (6,17 / 9,43)² ≈ 0,43 – rund **43 %** werden reflektiert, der Rest überwiegend im Knochen absorbiert: dahinter entsteht ein **Schallschatten**.\n> Weichgewebe → Luft: R ≈ 0,999 – praktisch **Totalreflexion**. Darum braucht jede Untersuchung ein **Koppelgel** zwischen Schallkopf und Haut, und luftgefüllter Darm oder Lunge sind kaum durchschallbar.\n\nNeben dieser **spiegelnden Reflexion** an großen, glatten Grenzflächen tritt **Streuung** an Strukturen auf, die kleiner als die Wellenlänge sind (Zellverbände, Blutkörperchen). Die Interferenz vieler Streuwellen erzeugt das körnige Muster des Gewebes, das **Speckle**. Es ist kein direktes Abbild der Mikrostruktur, sondern ein Interferenzmuster – trotzdem charakterisiert seine Textur das Organparenchym [@szabo-2014].\n\n### Dämpfung und Tiefenausgleich\n\nAuf dem Weg durch das Gewebe verliert die Welle Energie durch **Absorption** (Umwandlung in Wärme), Streuung und Reflexion. Die Dämpfung α steigt in Weichgewebe näherungsweise **linear mit der Frequenz**; ein häufig verwendeter Mittelwert ist **0,5 dB/(cm · MHz)** [@bushberg-2020].\n\n> [!beispiel] **Dämpfung bei 5 MHz und 10 cm Tiefe.** Der Schall legt den Weg zweimal zurück (hin und zurück): 2 · 10 cm = 20 cm. Dämpfung ≈ 0,5 dB/(cm · MHz) · 5 MHz · 20 cm = **50 dB** – das Echo aus 10 cm Tiefe ist um den Faktor 10^(50/20) ≈ 316 in der Amplitude schwächer als ein gleich starker Reflektor dicht unter der Haut. Bei 2,5 MHz wären es nur 25 dB. Daraus folgt der **Grundkonflikt der Sonographie**: hohe Frequenz = gute Auflösung, aber geringe Eindringtiefe.\n\nDie **Tiefenausgleichsverstärkung** (TGC, time gain compensation) gleicht diesen Verlust aus: Die Verstärkung des Empfängers steigt nach jedem Sendeimpuls mit der Zeit (also mit der Tiefe) an. Anwendende können die TGC-Kurve über Schieberegler für einzelne Tiefenzonen anpassen; moderne Geräte optimieren sie zusätzlich automatisch.\n\n### Laufzeit, Tiefe und Bildfrequenz\n\nAus der Laufzeit t eines Echos folgt die Tiefe d des Reflektors:\n\n`d = c · t / 2`  →  bei c = 1 540 m/s gilt **t ≈ 13 µs pro cm Tiefe**\n\nEin neuer Sendeimpuls darf erst ausgesendet werden, wenn die Echos aus der maximalen Tiefe d_max eingetroffen sind. Daraus ergeben sich die maximale Pulswiederholfrequenz (PRF) und die Bildfrequenz:\n\n`PRF_max = c / (2 · d_max)`  und  `Bildfrequenz ≈ PRF / (Zahl der Bildzeilen · Sendefokuszonen)`\n\n> [!beispiel] **Bildfrequenz bei 15 cm Darstellungstiefe.** t = 2 · 0,15 m / 1 540 m/s ≈ 195 µs → PRF_max ≈ 5 100 Hz. Bei 128 Bildzeilen und einer Fokuszone: 5 100 / 128 ≈ **40 Bilder/s**. Mit drei Sendefokuszonen sinkt die Bildfrequenz auf etwa 13 Bilder/s, bei Halbierung der Tiefe verdoppelt sie sich. Deshalb wählt man die Darstellungstiefe nicht größer als nötig.\n\nWeicht die mittlere Schallgeschwindigkeit im realen Gewebe von 1 540 m/s ab – etwa in Fettgewebe –, werden Strukturen in falscher Tiefe dargestellt (**Schallgeschwindigkeitsartefakt**). Einige Systeme bieten daher eine einstellbare oder adaptive Schallgeschwindigkeitskorrektur.\n\n### Auflösung\n\n| Auflösung | Richtung | Bestimmt durch | Näherung |\n|---|---|---|---|\n| **axial** | in Schallausbreitungsrichtung | räumliche Pulslänge (SPL = n · λ, n = Schwingungen pro Puls) | Δz ≈ SPL / 2 |\n| **lateral** | in der Bildebene quer zum Strahl | Strahlbreite, abhängig von Apertur D, Fokustiefe F, Wellenlänge | Δx ≈ λ · F / D |\n| **elevational** (Schichtdicke) | senkrecht zur Bildebene | Linsenfokus des Schallkopfs, bei Matrix-Arrays elektronisch | – |\n\n> [!beispiel] **Axiale Auflösung.** Ein Puls mit 2 Schwingungen bei 5 MHz hat SPL = 2 · 0,31 mm = 0,62 mm; zwei Reflektoren lassen sich axial trennen, wenn ihr Abstand größer als etwa **0,31 mm** ist. Bei 2,5 MHz verdoppelt sich dieser Wert. Eine starke Dämpfung des Schwingers (kurzer Puls, große Bandbreite) verbessert die axiale Auflösung.\n\nEin unfokussierter Schwinger mit Durchmesser D erzeugt ein **Nahfeld** (Fresnel-Zone) der Länge N = D² / (4 λ), in dem der Strahl schmal bleibt, und ein divergierendes **Fernfeld**. Durch Fokussierung wird der Strahl in einem gewählten Tiefenbereich zusätzlich eingeschnürt [@szabo-2014].\n\n### Elektronische Strahlformung (Beamforming)\n\nModerne Schallköpfe sind **Arrays** aus typischerweise 64 bis über 192 schmalen Einzelelementen; Matrix-Arrays für Volumenbildgebung besitzen tausende Elemente. Fokussierung und Schwenkung des Schallstrahls erfolgen elektronisch durch **zeitversetzte Ansteuerung**:\n\n* **Sendefokussierung:** Die äußeren Elemente einer aktiven Apertur werden früher angeregt als die inneren, sodass sich die Teilwellen im Fokuspunkt in Phase überlagern. Für einen Fokus in Tiefe F auf der Mittelachse und ein Element im seitlichen Abstand xᵢ ist der Laufwegüberschuss gegenüber dem Mittelelement `Δsᵢ = √(xᵢ² + F²) − F`. Damit alle Teilwellen gleichzeitig im Fokus eintreffen, erhält jedes Element die Sendeverzögerung `τᵢ = (Δs_max − Δsᵢ) / c` (Δs_max: Laufwegüberschuss des äußersten Elements). Das äußerste Element sendet also zuerst (τ = 0), das mittlere zuletzt; die Delay-Kurve über der Apertur ist eine Hyperbel, die sich für F ≫ xᵢ durch eine Parabel nähern lässt (`Δsᵢ ≈ xᵢ² / (2F)`).\n* **Empfangsfokussierung (Delay-and-Sum):** Die Echosignale jedes Elements werden um die zugehörige Laufzeitdifferenz verzögert und dann aufsummiert. Weil die Echotiefe mit der Zeit zunimmt, wird der Empfangsfokus kontinuierlich nachgeführt (**dynamische Fokussierung**) und die Apertur mit der Tiefe vergrößert (konstante F-Zahl).\n* **Apodisierung:** Gewichtung der Elementsignale zum Rand der Apertur hin reduziert Nebenkeulen und damit Artefakte.\n* **Strahlschwenkung (Steering):** Linear ansteigende Verzögerungen kippen die Wellenfront – Grundlage des Sektorbilds beim Phased Array und des Compound-Imaging.\n\n> [!vereinfacht] Man kann sich das Delay-and-Sum-Prinzip wie einen Chor vorstellen: Jeder Sänger (Element) steht unterschiedlich weit vom Zuhörer (Fokuspunkt) entfernt. Damit alle Töne gleichzeitig ankommen, müssen die weiter entfernten früher beginnen. Beim Empfang wird umgekehrt das „Gehör“ jedes Elements so verzögert, dass das Echo eines bestimmten Punkts in allen Kanälen gleichzeitig vorliegt und sich verstärkt, während Echos von anderen Orten sich teilweise auslöschen.\n\nNeuere Systeme nutzen zunehmend **softwarebasierte Strahlformung**: Die digitalisierten Kanaldaten werden in Grafikprozessoren verarbeitet. Das ermöglicht etwa die Sendung ungebündelter (ebener) Wellen mit sehr hohen Bildraten („Ultrafast Imaging“) und die nachträgliche Fokussierung aller Bildpunkte.\n\n### Signalverarbeitungskette des B-Bilds\n\n1. **Senden:** Ein Hochspannungs-Pulser ([[hochspannungserzeugung]]) regt die Elemente mit kurzen, bipolaren Pulsen an (Spitzenspannungen typischerweise bis in den Bereich von etwa 100 V); ein Sende-Empfangs-Schalter (T/R-Schalter) schützt die empfindlichen Empfangsverstärker.\n2. **Vorverstärkung und TGC:** rauscharme Vorverstärker ([[operationsverstaerker]]) mit zeitgesteuerter Verstärkung; die Echoamplituden überspannen einen Dynamikbereich von deutlich über 100 dB.\n3. **Digitalisierung:** [[analog-digital-wandler|A/D-Wandler]] je Kanal mit Abtastraten von einigen zehn MHz (Nyquist-Bedingung: f_abtast > 2 · f_max des Echosignals).\n4. **Beamforming:** Delay-and-Sum zu einer hochfrequenten Bildzeile (RF-Signal).\n5. **Demodulation:** Bandpass-[[filter|Filterung]] und Quadraturdemodulation in I- und Q-Komponenten; die Einhüllende ergibt sich aus `A = √(I² + Q²)`.\n6. **Logarithmische Kompression:** Der große Dynamikbereich wird auf die etwa 8 bit Grauwerte der Anzeige abgebildet; der darstellbare Dynamikbereich ist einstellbar („Dynamic Range“).\n7. **Bildverbesserung:** Speckle-Reduktion, Kantenanhebung, räumliche Mittelung über mehrere Schallwinkel (**Compound Imaging**) und zeitliche Mittelung (Persistence).\n8. **Scan-Konvertierung:** Umrechnung der Zeilen (bei Sektor- und Konvexsonden in Polarkoordinaten) in das kartesische Bildraster des Monitors.\n\n**Harmonische Bildgebung (Tissue Harmonic Imaging):** Weil sich Schall in Gewebe nichtlinear ausbreitet (Druckmaxima laufen geringfügig schneller als Druckminima), entstehen in der Tiefe Oberwellen, vor allem bei der doppelten Sendefrequenz. Das Gerät empfängt selektiv diese zweite Harmonische, z. B. per Filter oder **Pulsinversion** (zwei invertierte Pulse, deren Echos addiert werden: die Grundwelle löscht sich aus, die gerade Harmonische bleibt). Ergebnis: weniger Nebenkeulen- und Nachhallartefakte, bessere Kontrastauflösung bei schwierigen Schallbedingungen [@szabo-2014].\n\n### Doppler-Verfahren\n\nBewegt sich ein Streuer mit der Geschwindigkeit v unter dem Winkel θ zum Schallstrahl, ist die Frequenz des Echos verschoben ([[doppler-effekt]]):\n\n`f_D = 2 · f₀ · v · cos θ / c`\n\nDer Faktor 2 entsteht, weil der bewegte Streuer zugleich als bewegter Empfänger und als bewegter Sender wirkt. Die Doppler-Frequenzen liegen im hörbaren Bereich und werden vom Gerät auch akustisch wiedergegeben [@bushberg-2020].\n\n> [!beispiel] **Doppler-Verschiebung in der Arteria carotis.** f₀ = 5 MHz, v = 0,8 m/s, Einschallwinkel θ = 60° (cos 60° = 0,5): f_D = 2 · 5 · 10⁶ Hz · 0,8 m/s · 0,5 / 1 540 m/s ≈ **2,6 kHz**. Ein Fehler von nur 5° bei der Winkelkorrektur (65° statt 60°) ergibt cos 65° ≈ 0,42 statt 0,5 – die berechnete Geschwindigkeit wäre um rund 18 % falsch. Deshalb sollen Einschallwinkel über etwa 60° vermieden werden.\n\n| Verfahren | Prinzip | Stärken | Grenzen |\n|---|---|---|---|\n| **CW-Doppler** (continuous wave) | getrennte Sende- und Empfangselemente, Dauerschall | keine Geschwindigkeitsobergrenze, hohe Geschwindigkeiten (Klappenstenosen) | keine Tiefenzuordnung |\n| **PW-Doppler** (pulsed wave) | Pulsfolge, Auswertung eines Messfensters (Sample Volume) in definierter Tiefe | ortsgenaue Messung | Aliasing oberhalb der Nyquist-Grenze |\n| **Farbdoppler** | Schätzung der mittleren Geschwindigkeit aus mehreren Pulsen (Pulspaket, z. B. Autokorrelationsverfahren) für viele Bildpunkte | Flussrichtung und -verteilung im Bild | geringere Bildrate, winkelabhängig, Aliasing |\n| **Power-Doppler** | Darstellung der Signalleistung statt Geschwindigkeit | empfindlich für langsamen Fluss, weitgehend winkelunabhängig | keine Richtungs- und Geschwindigkeitsinformation |\n| **Duplex/Triplex** | Kombination von B-Bild, Farbdoppler und Spektrum | anatomische Zuordnung der Messung | Bildrate sinkt |\n\nBeim PW-Doppler wird die Doppler-Frequenz mit der PRF abgetastet. Nach dem Abtasttheorem ist die größte eindeutig messbare Frequenz die **Nyquist-Grenze** f_D,max = PRF / 2; darüber erscheint der Fluss mit falscher Richtung (**Aliasing**). Da die PRF wiederum durch die Messtiefe begrenzt ist, gilt für die größte messbare Geschwindigkeit:\n\n`v_max = c · PRF / (4 · f₀ · cos θ)`\n\nGegenmaßnahmen sind eine höhere PRF (geringere Tiefe), eine niedrigere Sendefrequenz, ein günstigerer Winkel, eine Nulllinienverschiebung oder der Wechsel zum CW-Doppler. Ein **Wandfilter** (Hochpass) unterdrückt die starken, niederfrequenten Echos langsam bewegter Gefäßwände und Gewebe.\n\n### Weitere Verfahren\n\n* **Kontrastverstärkter Ultraschall (CEUS):** gasgefüllte Mikrobläschen als Kontrastmittel schwingen nichtlinear und streuen stark; spezielle Pulssequenzen mit niedrigem mechanischem Index trennen Kontrastmittel- und Gewebesignal.\n* **Elastographie:** Strain-Elastographie (Gewebedeformation unter Druck) oder **Scherwellen-Elastographie**, bei der ein fokussierter Schubimpuls eine Scherwelle anregt, deren Ausbreitungsgeschwindigkeit c_s gemessen wird; der Schermodul ergibt sich aus `G = ρ · c_s²`.\n* **3D/4D:** mechanisch geschwenkte Arrays oder elektronisch gesteuerte Matrix-Arrays erfassen Volumendatensätze.\n\n### Biologische Wirkungen und Sicherheitsindizes\n\nZur Abschätzung möglicher Wirkungen zeigen Geräte, deren Schallausgang bestimmte Schwellen überschreiten kann, zwei Indizes in Echtzeit an; Berechnung und Messverfahren legt [[iec-60601-2-37]] in Verbindung mit IEC 62359 fest [@iec-60601-2-37] [@iec-62359]:\n\n* **Mechanischer Index (MI)** als Maß für die Wahrscheinlichkeit nichtthermischer Effekte (Kavitation): `MI = p_r,α / √f_c` mit dem gedämpften negativen Spitzenschalldruck p_r,α in MPa und der Mittenfrequenz f_c in MHz (Ergebnis dimensionslos nach Normierung).\n* **Thermischer Index (TI)** als Verhältnis der abgegebenen akustischen Leistung zu der Leistung, die eine Temperaturerhöhung um 1 °C bewirken würde, in den Varianten **TIS** (Weichgewebe), **TIB** (Knochen im Fokus, relevant ab dem zweiten Trimenon) und **TIC** (Knochen an der Oberfläche, z. B. transkraniell).\n\n> [!belegt] Für die Zulassung in den USA nennt die FDA für die meisten Anwendungen Obergrenzen von **I_SPTA.3 = 720 mW/cm²** (abgeleitete räumliche Spitzen-, zeitliche Mittel-Intensität) und **MI = 1,9**; für die Augenheilkunde gelten deutlich niedrigere Werte [@fda-ultrasound-guidance].\n\n> [!warnung] Doppler-Verfahren, insbesondere PW-Doppler mit hoher PRF und kleinem Messfenster, liefern die höchsten zeitlich gemittelten Intensitäten. Bei fetalen und ophthalmologischen Untersuchungen ist der angezeigte TI bzw. MI besonders zu beachten; Untersuchungsdauer und Ausgangsleistung sind so gering wie möglich zu halten (ALARA).\n",
    "construction": "## Technischer Aufbau\n\nEin Ultraschallsystem besteht aus drei Hauptbaugruppen: **Schallköpfen**, der **Sende-Empfangs-Elektronik (Frontend)** und dem **Bildrechner mit Bedieneinheit** [@szabo-2014] [@kramme-2017].\n\n### Schallkopf (Transducer)\n\nDer [[ultraschallwandler|Schallkopf]] ist das empfindlichste Teil des Systems und zählt zu den teuersten Verschleiß- bzw. Austauschteilen. Im Schnitt zeigt er von vorn nach hinten folgenden Schichtaufbau:\n\n| Schicht | Funktion |\n|---|---|\n| **Akustische Linse** (meist Silikonelastomer) | fokussiert den Strahl senkrecht zur Bildebene (Elevation), schützt die Elemente, bildet die Patientenkontaktfläche |\n| **Anpassschicht(en)** (Matching Layer) | λ/4-Schichten mit einer Impedanz zwischen Piezokeramik und Gewebe; ideal `Z_M = √(Z_Piezo · Z_Gewebe)`, verbessern die Energieübertragung und Bandbreite |\n| **Piezoelemente** | Array aus PZT-Keramik, Piezokomposit oder Einkristall; Elementabstand ≈ λ/2 bis λ |\n| **Dämpfungskörper** (Backing) | schallabsorbierende Masse auf der Rückseite; verkürzt das Nachschwingen (kurzer Puls, gute axiale Auflösung) |\n| **Verdrahtung, ggf. Multiplexer-Elektronik** | Verbindung jedes Elements über Mikrokoaxialleitungen im Kabel zum Steckverbinder |\n| **Gehäuse, Kabel, Stecker** | mechanischer Schutz, Abschirmung, Kodierung des Schallkopftyps |\n\n> [!beispiel] **Anpassschicht.** Mit Z_Piezo ≈ 33 MRayl und Z_Gewebe ≈ 1,5 MRayl ergibt sich Z_M = √(33 · 1,5) ≈ 7 MRayl. Bei 5 MHz und einer Schallgeschwindigkeit im Schichtmaterial von z. B. 2 500 m/s ist die Schicht λ/4 = 2 500 / (4 · 5 · 10⁶) m ≈ 0,125 mm dick. Ohne Anpassung würde an der Grenzfläche PZT/Gewebe R = ((33 − 1,5)/(33 + 1,5))² ≈ 0,83 – also 83 % – reflektiert.\n\n**Schallkopftypen:**\n\n* **Linear-Array:** Elemente in einer Reihe, paralleles Rechteckbild; hohe Frequenzen für oberflächennahe Strukturen (Gefäße, Schilddrüse, Muskeln, Nerven).\n* **Konvex-Array (Curved Array):** gekrümmte Elementreihe, sektorförmig erweitertes Bild; Abdomen und Geburtshilfe. Mikrokonvex-Sonden für Pädiatrie und Endokavitärsonden.\n* **Phased Array (Sektorschallkopf):** kleine Auflagefläche, Strahlschwenkung durch Laufzeitsteuerung; Untersuchung durch Zwischenrippenräume, v. a. Echokardiographie.\n* **Matrix-Array (2D-Array):** Elemente in Zeilen und Spalten, elektronische Volumenbildgebung; häufig mit integrierter Mikro-Beamforming-Elektronik im Schallkopf.\n* **Sonderformen:** transösophageale Echokardiographie-Sonden (TEE) mit steuerbarer Spitze, intraoperative und laparoskopische Sonden, Endosonographie-Endoskope, intravaskuläre Katheter (IVUS), Bleistiftsonden für CW-Doppler.\n\n### Frontend: Sende- und Empfangselektronik\n\n* **Sende-Beamformer und Pulser:** erzeugen pro Kanal zeitlich präzise versetzte Hochspannungspulse; die Delays müssen im Bereich von Nanosekunden genau sein.\n* **T/R-Schalter und Multiplexer:** verbinden die Elemente der aktiven Apertur mit den vorhandenen Systemkanälen und schützen die Empfänger.\n* **Empfangskanäle:** rauscharmer Vorverstärker, TGC-Verstärker, Anti-Aliasing-Filter, A/D-Wandler; die Kanalzahl (z. B. 64, 128, 256) ist ein wichtiges Leistungsmerkmal.\n* **Empfangs-Beamformer:** in FPGAs bzw. anwendungsspezifischen Schaltungen oder als Software auf Grafikprozessoren.\n\n### Backend: Bildrechner und Bedienung\n\n* **Bildverarbeitungsrechner** ([[mikrocontroller|eingebettete Systeme]] und PC-Architektur): Demodulation, Doppler-Auswertung, Bildverbesserung, Scan-Konvertierung, Messsoftware (Abstände, Flächen, Volumina, Doppler-Indizes), Berichte.\n* **Bedienpult** mit alphanumerischer Tastatur, Trackball oder Touchpad, TGC-Schiebereglern, Drehreglern für Verstärkung und Tiefe sowie Touchscreen ([[display-bedienoberflaeche]]); ergonomische Höhen- und Schwenkverstellung.\n* **Monitor:** medizinischer Bildschirm, ggf. zweiter Monitor für Patientin bzw. Patient.\n* **Datenmanagement:** lokaler Speicher, Bild- und Video-Export über [[dicom|DICOM]] an das PACS, DICOM-Worklist, Structured Reports; Anbindung an Kliniksysteme ([[hl7-fhir]]); Videoausgang, Thermodrucker.\n* **Physiologie-Eingang:** EKG-Kanal zur zeitlichen Zuordnung von Herzzyklusphasen in der Echokardiographie.\n\n### Energieversorgung und Gehäuse\n\nKonsolensysteme werden über ein [[medizinisches-netzteil|medizinisches Netzteil]] versorgt, meist in [[schutzklassen|Schutzklasse]] I; viele Wagen besitzen zusätzlich einen [[lithium-ionen-akku|Akku]] für Standby-Transport oder Kurzbetrieb. Kompakt- und Handheld-Geräte sind akkubetrieben. Lüfter und Luftfilter führen die Abwärme der Elektronik ab. Die Schallköpfe sind [[anwendungsteile|Anwendungsteile]], typischerweise Typ BF; Sonden mit direktem Herzkontakt erfordern Typ CF [@iec-60601-1].\n\n> [!hinweis] Die Elektronik muss gegen [[emv|elektromagnetische Störungen]] gut geschirmt sein: Die Empfangssignale liegen im Mikrovoltbereich und überlappen mit den Frequenzen vieler Störquellen (Schaltnetzteile, [[hf-chirurgiegeraet|HF-Chirurgie]], Funk). Anforderungen an die Störfestigkeit ergeben sich aus [[iec-60601-1-2]].\n",
    "maintenance": "## Wartung und Instandhaltung\n\nDie [[instandhaltung-grundlagen|Instandhaltung]] von Ultraschallgeräten konzentriert sich auf drei Schwerpunkte: **Schallköpfe**, **Hygiene** und **IT/Software**. Mechanische Verschleißteile gibt es außer Lüftern, Rollen und Bedienelementen kaum.\n\n### Rechtlicher Rahmen\n\n* **STK:** Diagnostische Ultraschallgeräte sind in Anlage 1 der [[mpbetreibv|MPBetreibV]] (Fassung 2025) nicht aufgeführt. [[stk|Sicherheitstechnische Kontrollen]] sind deshalb nur durchzuführen, wenn der Hersteller sie vorschreibt; dann gelten Umfang und Frist des Herstellers [@mpbetreibv].\n* **MTK:** Ultraschallgeräte sind nicht in Anlage 2 (Medizinprodukte mit Messfunktion, § 15) aufgeführt; eine [[mtk|messtechnische Kontrolle]] ist nicht vorgeschrieben.\n* **Allgemeine Betreiberpflichten** ([[betreiberpflichten]]) gelten uneingeschränkt: Instandhaltung nach Herstellerangaben durch qualifiziertes Personal, [[einweisung|Einweisung]] der Anwendenden, Führung des [[bestandsverzeichnis|Bestandsverzeichnisses]] nach den Vorgaben der jeweils gültigen MPBetreibV, Funktionsprüfung vor der Anwendung und Aufbereitung nach anerkannten Verfahren.\n* **Elektrische Wiederholungsprüfungen** nach [[iec-62353]] werden in der Praxis regelmäßig durchgeführt – im Rahmen der vom Hersteller vorgegebenen Kontrollen oder auf Grundlage der Gefährdungsbeurteilung des Betreibers.\n\n> [!hinweis] In der vertragsärztlichen Versorgung stellt die Ultraschall-Vereinbarung der Kassenärztlichen Bundesvereinigung (Qualitätssicherung nach § 135 Abs. 2 SGB V) zusätzliche Anforderungen an apparative Ausstattung und Bilddokumentation. Für Betreiber im Krankenhaus können solche Vorgaben bei ambulanten Leistungen relevant sein; maßgeblich ist die jeweils gültige Fassung.\n\n### Schallkopfpflege\n\nSchallköpfe verursachen erfahrungsgemäß einen großen Teil der Reparaturkosten. Typische Schadensmechanismen:\n\n* **Sturz oder Stoß** → Risse in Linse oder Keramik, abgelöste Anpassschichten, ausgefallene Elemente,\n* **Kabelquetschung** durch Rollen, Bettgitter oder Schubladen → Leiterbrüche in den feinen Koaxialleitungen,\n* **chemische Schäden** durch nicht freigegebene Desinfektionsmittel oder Gele → Aufquellen, Verfärbung und Rissbildung der Linse, Undichtigkeit,\n* **Steckerschäden** durch häufiges Umstecken oder verbogene Kontakte.\n\n> [!praxis] Bewährte Maßnahmen: Schallköpfe nach jeder Untersuchung in die Halterung zurücklegen, Kabel nicht über den Boden führen, Bremse am Gerätewagen benutzen, ausschließlich vom Hersteller freigegebene Gele, Schutzhüllen und Desinfektionsmittel verwenden, Linse regelmäßig auf Risse, Blasen und Delaminationen prüfen. Schäden früh melden – ein kleiner Linsenriss ist zunächst ein Bildproblem, wird aber durch eindringende Flüssigkeit zum elektrischen Sicherheitsrisiko.\n\n### Hygiene und Aufbereitung\n\nDie [[aufbereitung|Aufbereitung]] richtet sich nach der Risikobewertung des Einsatzes [@krinko-bfarm-2012]:\n\n| Einsatz | Einstufung (KRINKO/BfArM) | Typische Aufbereitung |\n|---|---|---|\n| Kontakt mit intakter Haut (transabdominal, Gefäße) | unkritisch | Reinigung und Wischdesinfektion nach jeder Anwendung |\n| Kontakt mit Schleimhaut oder krankhaft veränderter Haut (transvaginal, transrektal, TEE) | semikritisch | Reinigung und [[desinfektion|Desinfektion]] mit nachgewiesener Wirksamkeit (z. B. viruzid), häufig in validierten automatischen Verfahren; zusätzlich Schutzhülle |\n| Kontakt mit sterilem Gewebe oder Blutbahn (intraoperativ, Punktion durch das Sondenfeld) | kritisch | sterile Schutzhülle und steriles Gel; Sonde nach Herstellervorgabe desinfizieren bzw. [[sterilisation|sterilisieren]] |\n\n> [!warnung] Eine Schutzhülle ersetzt bei semikritischen Sonden **nicht** die Desinfektion, da Hüllen perforieren können. Nur vom Hersteller freigegebene Verfahren und Mittel verwenden; Ultraschallgel aus Mehrfachgebinden kann bei unsachgemäßem Umgang mikrobiell kontaminiert werden.\n\n### Geräte- und Softwarepflege\n\n* Reinigung von Luftfiltern und Lüftungsöffnungen (Überhitzung führt zu Leistungsdrosselung oder Abschaltung),\n* Kontrolle von Rollen, Bremsen, Halterungen, Monitorarm und Bedienelementen (Trackball),\n* Akkuzustand bei mobilen Geräten,\n* Software-Updates und Sicherheitspatches nach Herstellerfreigabe, Datensicherung von Presets und Messkonfigurationen, Netzwerk- und Cybersicherheit (Zugangskontrolle, Patientendatenschutz),\n* Dokumentation aller Maßnahmen in der Gerätehistorie des [[medizintechnik-management|Medizintechnik-Managements]].\n",
    "testing": "## Prüfverfahren\n\nDie Prüfung eines Ultraschallsystems umfasst die **elektrische Sicherheit** von Grundgerät und Schallköpfen, die **Funktion** von Bedienung und Betriebsarten sowie – zunehmend – die **Bildqualität** mit Phantomen [@kramme-2017].\n\n### Sichtprüfung\n\n* Gehäuse, Netzkabel, Steckverbindungen, Rollen und Bremsen,\n* Schallköpfe: Linse (Risse, Blasen, Ablösungen, Verfärbung), Gehäuse (Risse, Spalte), Knickschutz und Kabel (Einschnitte, Quetschungen), Stecker (verbogene Kontakte),\n* bei TEE-Sonden zusätzlich Einführungsschlauch (Bissspuren) und Abwinkelmechanik,\n* Lesbarkeit von Kennzeichnung und Typschild.\n\n### Elektrische Sicherheit nach IEC 62353\n\nDie [[elektrische-sicherheitspruefung|elektrische Sicherheitsprüfung]] nach [[iec-62353]] umfasst bei Geräten der Schutzklasse I [@iec-62353]:\n\n* [[schutzleiterwiderstand|Schutzleiterwiderstand]] zwischen Netzstecker und berührbaren leitfähigen Teilen,\n* ggf. [[isolationswiderstand|Isolationswiderstand]],\n* [[ableitstrommessung|Ableitströme]]: Geräteableitstrom und **Patientenableitstrom an jedem Schallkopf**, gemessen mit den Grenzwerten für den jeweiligen Typ des [[anwendungsteile|Anwendungsteils]] (BF bzw. CF).\n\n> [!praxis] Da die Linse eines Schallkopfs nicht leitfähig ist, wird für die Messung des Patientenableitstroms häufig ein Prüfverfahren verwendet, bei dem der Schallkopf in eine leitfähige Flüssigkeit (z. B. Kochsalzlösung) mit Messelektrode eingetaucht wird. So lassen sich auch Isolationsfehler durch Haarrisse erkennen. Das Vorgehen und zulässige Eintauchtiefen sind den Herstellerangaben zu entnehmen; TEE- und Endokavitärsonden werden besonders sorgfältig geprüft, weil sie Schleimhautkontakt haben.\n\n### Funktionsprüfung\n\nDie [[funktionspruefung|Funktionsprüfung]] umfasst Einschalt- und Selbsttest, Erkennung aller Schallköpfe, Betriebsarten (B-Mode, M-Mode, Farb-, PW- und ggf. CW-Doppler), Bedienelemente (TGC, Gain, Tiefe, Fokus, Trackball, Tastatur), Mess- und Berechnungsfunktionen, Anzeige von MI und TI, Bildspeicherung, DICOM-Export bzw. Drucker sowie Akkubetrieb. Ein schneller Praxistest für Schallköpfe ist der **Luftbild-Test**: Schallkopf sauber, ohne Gel in Luft halten, hohe Verstärkung – die Nachhallmuster nahe der Oberfläche sollen über die gesamte Breite gleichmäßig sein; dunkle senkrechte Streifen deuten auf ausgefallene Elemente oder Kanäle hin.\n\n### Bildqualitätsprüfung mit Phantomen\n\nFür objektive Bildqualitätsprüfungen werden [[pruefgeraete|Prüfphantome]] aus gewebeäquivalentem Material eingesetzt, deren Schallgeschwindigkeit (≈ 1 540 m/s) und Dämpfung (≈ 0,5–0,7 dB/(cm · MHz)) Weichgewebe nachbilden. Eingebettete Drahtziele und zystenartige Einschlüsse erlauben die Bestimmung von:\n\n| Prüfgröße | Methode |\n|---|---|\n| Eindringtiefe | größte Tiefe, in der Gewebe-Speckle noch vom Rauschen unterscheidbar ist |\n| axiale und laterale Auflösung | Trennbarkeit eng benachbarter Drahtziele |\n| Abstandsmessgenauigkeit | Vergleich gemessener mit bekannten Zielabständen (vertikal und horizontal) |\n| Totzone | geringste Tiefe, in der oberflächennahe Ziele erkennbar sind |\n| Kontrast- und Zystendarstellung | Erkennbarkeit echoarmer und echoreicher Einschlüsse unterschiedlicher Größe |\n| Homogenität | gleichmäßige Darstellung über Bildbreite und -tiefe (Elementausfälle) |\n\nFür Doppler-Funktionen existieren **Flussphantome** mit Blutersatzflüssigkeit und definierter Strömung. Sinnvoll ist eine **Referenzmessung bei Abnahme** (gleiche Presets, Phantom, Einstellungen dokumentiert) und eine Wiederholung in festen Abständen – so werden schleichende Verschlechterungen erkannt.\n\n> [!vereinfacht] Phantomprüfungen beim Betreiber sind vor allem **Konstanzprüfungen**: Sie vergleichen das Gerät mit sich selbst über die Zeit, nicht mit einem absoluten Normwert. Für Bildqualitätsprüfungen von Ultraschallgeräten gibt es – anders als bei der [[konstanzpruefung|Konstanzprüfung im Röntgen]] – keine allgemeine gesetzliche Pflicht im Krankenhaus.\n\n### Elementtest und Schallausgang\n\nSpezielle Schallkopfprüfgeräte messen die elektrischen Eigenschaften (z. B. Kapazität) und die Empfindlichkeit jedes einzelnen Elements und decken ausgefallene oder geschwächte Elemente und Kabeladern auf. Messungen des akustischen Ausgangs (Hydrophon, Strahlungskraftwaage) zur Bestimmung von MI und TI erfolgen beim Hersteller bzw. in Prüflaboren nach [[iec-60601-2-37]] und IEC 62359, nicht im Klinikalltag [@iec-62359].\n"
  },
  "components": [
    {
      "ref": "ultraschallwandler",
      "role": "**Schallkopf (Array-Wandler)** mit Piezoelementen, Anpassschichten, Linse und Dämpfungskörper – Sender und Empfänger zugleich."
    },
    {
      "ref": "hochspannungserzeugung",
      "role": "**Sende-Pulser** mit Hochspannungsversorgung; erzeugt pro Kanal zeitversetzte Anregungspulse für Sendefokussierung und Strahlschwenkung."
    },
    {
      "ref": "operationsverstaerker",
      "role": "**Rauscharme Vorverstärker und TGC-Verstärker** je Empfangskanal; gleichen die tiefenabhängige Dämpfung aus."
    },
    {
      "ref": "analog-digital-wandler",
      "role": "**A/D-Wandler** je Kanal; digitalisieren die Echosignale für die digitale Strahlformung."
    },
    {
      "ref": "filter",
      "role": "**Digitale Signalverarbeitung**: Bandpassfilter, Quadraturdemodulation, Wandfilter im Doppler, Speckle-Reduktion."
    },
    {
      "ref": "mikrocontroller",
      "role": "**Systemsteuerung und Bildrechner** (FPGA, Prozessoren, Grafikprozessoren): Timing, Beamforming, Doppler-Auswertung, Scan-Konvertierung, Messsoftware."
    },
    {
      "ref": "display-bedienoberflaeche",
      "role": "**Monitor und Bedienpult** mit Touchscreen, Trackball, TGC-Reglern; Anzeige von Bild, Messwerten sowie MI und TI."
    },
    {
      "ref": "medizinisches-netzteil",
      "role": "**Medizinisches Netzteil** zur Versorgung von Elektronik und Hochspannungsstufe, mit Isolation gegenüber dem Netz."
    },
    {
      "ref": "lithium-ionen-akku",
      "role": "**Akku** bei Kompakt- und Handheld-Geräten sowie für Standby und Transport bei Wagensystemen."
    },
    {
      "ref": "dicom",
      "role": "**DICOM-Schnittstelle** für Worklist, Bildexport ins PACS und strukturierte Messberichte."
    }
  ],
  "sensors": [
    {
      "ref": "ultraschallwandler",
      "role": "**Piezoelektrische Empfangselemente** – wandeln die zurückkehrenden Schalldruckwellen in elektrische Spannungen im Mikro- bis Millivoltbereich."
    },
    {
      "ref": "piezoelektrischer-effekt",
      "role": "**Sensorprinzip**: direkter piezoelektrischer Effekt beim Empfang, inverser beim Senden – ein Bauteil für beide Aufgaben."
    },
    {
      "ref": "temperatursensor",
      "role": "**Temperaturüberwachung** von Elektronik und – bei bestimmten Sonden wie TEE – der Schallkopfspitze, um Grenzwerte der Oberflächentemperatur einzuhalten."
    },
    {
      "ref": "ekg-elektrode",
      "role": "**EKG-Eingang** zur Zuordnung von Bildern und Messungen zu Herzzyklusphasen in der Echokardiographie."
    }
  ],
  "specs": [
    {
      "param": "Mittenfrequenz der Schallköpfe",
      "value": "ca. 1–20 MHz (Spezialsonden auch darüber)",
      "note": "Niedrige Frequenzen für große Tiefe (Abdomen, Herz), hohe für oberflächennahe Strukturen.",
      "evidence": "typisch",
      "sources": [
        "szabo-2014",
        "bushberg-2020"
      ]
    },
    {
      "param": "Angenommene Schallgeschwindigkeit",
      "value": "1 540 m/s",
      "note": "Rechengröße für die Tiefenzuordnung; reale Werte in Weichgewebe ca. 1 450–1 600 m/s.",
      "evidence": "belegt",
      "sources": [
        "bushberg-2020",
        "szabo-2014"
      ]
    },
    {
      "param": "Dämpfung in Weichgewebe",
      "value": "ca. 0,5 dB/(cm · MHz)",
      "note": "Näherungswert, gewebeabhängig; Grundlage der TGC-Kompensation.",
      "evidence": "typisch",
      "sources": [
        "bushberg-2020"
      ]
    },
    {
      "param": "Darstellungstiefe",
      "value": "wenige mm bis ca. 30 cm",
      "note": "Abhängig von Frequenz, Schallkopf und Gewebe.",
      "evidence": "typisch",
      "sources": [
        "szabo-2014"
      ]
    },
    {
      "param": "Axiale Auflösung",
      "value": "ca. 0,1–1 mm",
      "note": "≈ halbe räumliche Pulslänge; bei hohen Frequenzen besser.",
      "evidence": "typisch",
      "sources": [
        "bushberg-2020"
      ]
    },
    {
      "param": "Laterale Auflösung",
      "value": "ca. 0,3–3 mm",
      "note": "Abhängig von Fokus, Apertur und Tiefe; meist schlechter als die axiale Auflösung.",
      "evidence": "typisch",
      "sources": [
        "szabo-2014"
      ]
    },
    {
      "param": "Bildfrequenz B-Mode",
      "value": "ca. 10 bis über 100 Bilder/s",
      "note": "Sinkt mit Tiefe, Zeilenzahl, Fokuszonen und zugeschalteten Doppler-Modi.",
      "evidence": "typisch"
    },
    {
      "param": "Elementzahl eines Arrays",
      "value": "ca. 64 bis über 192 Elemente; Matrix-Arrays mehrere tausend",
      "evidence": "typisch",
      "sources": [
        "szabo-2014"
      ]
    },
    {
      "param": "Grenzwerte Schallausgang (USA)",
      "value": "I_SPTA.3 ≤ 720 mW/cm², MI ≤ 1,9",
      "note": "Für die meisten Anwendungen; Augenheilkunde deutlich niedriger. Anzeige von MI/TI nach [[iec-60601-2-37]].",
      "evidence": "belegt",
      "sources": [
        "fda-ultrasound-guidance"
      ]
    },
    {
      "param": "Typ des Anwendungsteils",
      "value": "meist BF; Sonden mit Herzkontakt CF",
      "note": "Herstellerangabe am Schallkopf bzw. in der Gebrauchsanweisung beachten.",
      "evidence": "typisch",
      "sources": [
        "iec-60601-1"
      ]
    }
  ],
  "manufacturers": [
    {
      "ref": "ge-healthcare",
      "models": [
        "LOGIQ",
        "Voluson",
        "Vivid",
        "Venue",
        "Vscan Air"
      ],
      "note": "Produktlinien für Allgemeinbildgebung (LOGIQ), Frauenheilkunde (Voluson), Kardiologie (Vivid) und Point-of-Care (Venue, Vscan)."
    },
    {
      "ref": "philips",
      "models": [
        "EPIQ",
        "Affiniti",
        "Lumify"
      ],
      "note": "Premium- und Mittelklassesysteme sowie App-basierter Handheld-Ultraschall."
    },
    {
      "ref": "siemens-healthineers",
      "models": [
        "ACUSON Sequoia",
        "ACUSON Juniper",
        "ACUSON Redwood"
      ],
      "note": "Systemfamilie ACUSON für Radiologie, Kardiologie und Shared Service."
    },
    {
      "ref": "canon-medical",
      "models": [
        "Aplio i-series",
        "Aplio a-series"
      ],
      "note": "Aplio i-series als Premiumplattform; a-series auf gleicher Architektur."
    },
    {
      "ref": "fujifilm",
      "models": [
        "ARIETTA",
        "Sonosite PX",
        "Sonosite LX"
      ],
      "note": "ARIETTA-Systeme (ehemals Hitachi); Sonosite für Point-of-Care-Ultraschall."
    },
    {
      "ref": "mindray",
      "models": [
        "Resona",
        "Consona",
        "TE-Serie"
      ],
      "note": "Resona als Radiologie-Premiumlinie; TE-Serie mit Touch-Bedienung für Point-of-Care."
    }
  ],
  "price": {
    "status": "nicht-verifiziert",
    "note": "Für Ultraschallgeräte gibt es keine überprüfbaren, allgemeingültigen Preise; die Spanne reicht vom Handheld-Gerät bis zum Premium-Konsolensystem für Echokardiographie oder Pränataldiagnostik. Preisbestimmend sind vor allem: **Geräteklasse** (Handheld, Kompakt, Konsole; Einstiegs-, Mittel- oder Premiumklasse), **Anzahl und Art der Schallköpfe** (TEE-, Matrix- und Volumensonden sind besonders teuer), **Software-Optionen und Lizenzen** (Doppler-Modi, 3D/4D, Elastographie, Kontrastmittel-Bildgebung, Quantifizierungs- und KI-Pakete), DICOM- und IT-Integration, Gewährleistung sowie Rahmenverträge und Ausschreibungen. Für die Wirtschaftlichkeit sind die **Gesamtbetriebskosten** maßgeblich: Schallkopfreparaturen und -ersatz, Serviceverträge (mit oder ohne Schallkopfabdeckung), Aufbereitung semikritischer Sonden (Desinfektionsgeräte, Schutzhüllen, Verbrauchsmaterial), Gel, Software-Updates und IT-Sicherheit sowie Schulung über die Nutzungsdauer."
  },
  "maintenance": {
    "stk": "abhaengig",
    "mtk": "nein",
    "basis": "STK: Diagnostische Ultraschallgeräte sind in Anlage 1 der MPBetreibV (Fassung 2025) nicht aufgeführt; Kontrollen nach § 12 nur, wenn der Hersteller sie vorschreibt. MTK: nicht in Anlage 2 (§ 15 MPBetreibV) genannt. Allgemeine Betreiberpflichten (Instandhaltung nach Herstellerangaben, Einweisung, Aufbereitung) gelten.",
    "intervals": "Vom Hersteller vorgeschriebene Kontrollen und Wartungen nach Herstellerangabe; elektrische Wiederholungsprüfung nach IEC 62353 gemäß Herstellervorgabe bzw. Gefährdungsbeurteilung des Betreibers (in der Praxis häufig jährlich bis zweijährlich); Sichtprüfung der Schallköpfe vor jeder Anwendung und bei jeder Aufbereitung."
  },
  "faults": [
    {
      "title": "Bildartefakte (Schallschatten, Wiederholungsechos, Spiegelartefakte)",
      "ref": "bildartefakte",
      "cause": "Physikalisch bedingt: Totalreflexion an Luft und Knochen, Mehrfachreflexion zwischen parallelen Grenzflächen, Abweichung der realen Schallgeschwindigkeit, Nebenkeulen; daneben unzureichende Ankopplung (zu wenig Gel).",
      "action": "Ausreichend Koppelgel, Einschallwinkel und Schallfenster ändern, Tissue Harmonic Imaging und Compound Imaging nutzen; Artefakte als solche erkennen (Schulung). Kein Gerätefehler."
    },
    {
      "title": "Dunkle Längsstreifen im Bild (Element- oder Kanalausfall)",
      "cause": "Ausgefallene Piezoelemente nach Sturz, Leiterbruch im Schallkopfkabel, verschmutzte oder beschädigte Steckerkontakte, defekter Systemkanal.",
      "action": "Luftbild-Test an mehreren Schallkopfanschlüssen; Schallkopf an anderem Port bzw. anderem Gerät testen, um Schallkopf- und Systemfehler zu trennen; Elementtest mit Schallkopfprüfgerät; Reparatur bzw. Austausch durch Hersteller oder qualifizierten Dienstleister."
    },
    {
      "title": "Beschädigte Schallkopflinse oder Gehäuse",
      "cause": "Sturz, Stoß, nicht freigegebene Desinfektionsmittel, Alterung des Linsenmaterials.",
      "action": "Schallkopf sofort außer Betrieb nehmen (Risiko eindringender Flüssigkeit, Ableitstrom, Hygienemangel); Patientenableitstrom prüfen; Instandsetzung veranlassen; Ursachen (Ablage, Desinfektionsmittel) abstellen."
    },
    {
      "title": "Streifen- oder Punktmuster im Bild, Rauschen im Doppler",
      "ref": "emv-stoerung",
      "cause": "Elektromagnetische Einkopplung durch HF-Chirurgie, Schaltnetzteile, Funkgeräte, defekte Abschirmung oder Erdung; Störquellen im selben Stromkreis.",
      "action": "Störquelle durch Ab- und Umschalten eingrenzen, anderen Steckdosenkreis verwenden, Kabelführung ändern, Abschirmung und Schutzleiter prüfen; bei Gerätedefekt Service."
    },
    {
      "title": "Schlechte Bildqualität durch Fehlbedienung",
      "ref": "anwendungsfehler",
      "cause": "Falsches Preset, ungeeigneter Schallkopf, falsche Gain- bzw. TGC-Einstellung, Fokus außerhalb der Zielregion, zu große Darstellungstiefe, falscher Doppler-Winkel oder zu niedrige PRF (Aliasing).",
      "action": "Passendes Preset und Schallkopf wählen, Einstellungen zurücksetzen, Einweisung und Schulung; Standard-Presets zentral pflegen."
    },
    {
      "title": "Gerät startet nicht oder Fehlermeldung beim Selbsttest",
      "ref": "fehlercodes",
      "cause": "Software- oder Hardwarefehler (Frontend-Platine, Festplatte, Netzteil), beschädigte Konfiguration, abgebrochenes Update.",
      "action": "Fehlermeldung und Ereignisprotokoll dokumentieren, Neustart nach Herstellervorgabe; Diagnose und Instandsetzung durch Hersteller-Service oder qualifizierte Medizintechnik."
    },
    {
      "title": "Überhitzung, Leistungsdrosselung, Lüftergeräusche",
      "cause": "Verstopfte Luftfilter, blockierte Lüftungsöffnungen, defekter Lüfter, hohe Umgebungstemperatur.",
      "action": "Filter reinigen bzw. ersetzen, Aufstellort prüfen, Lüfter tauschen lassen; wiederkehrende Temperaturwarnungen als Hinweis auf Hardwareprobleme werten."
    },
    {
      "title": "Kurze Akkulaufzeit bei mobilen Geräten",
      "ref": "akkufehler",
      "cause": "Alterung und Kapazitätsverlust des Lithium-Ionen-Akkus, Tiefentladung bei Lagerung.",
      "action": "Kapazitätstest, Akku nach Herstellerangabe tauschen, Geräte bei Nichtgebrauch am Netz laden."
    }
  ],
  "tests": [
    {
      "name": "Sicherheitstechnische Kontrolle (falls vom Hersteller vorgeschrieben)",
      "ref": "stk",
      "description": "Umfang und Frist nach Herstellerangabe: Sichtprüfung von Gerät und Schallköpfen, elektrische Sicherheit, Funktions- und ggf. Bildqualitätsprüfung, Dokumentation. Ultraschallgeräte sind nicht in Anlage 1 der [[mpbetreibv|MPBetreibV]] aufgeführt."
    },
    {
      "name": "Elektrische Sicherheitsprüfung nach IEC 62353",
      "ref": "elektrische-sicherheitspruefung",
      "description": "[[schutzleiterwiderstand|Schutzleiterwiderstand]] (Schutzklasse I), ggf. [[isolationswiderstand|Isolationswiderstand]], Geräteableitstrom und Patientenableitstrom für **jeden Schallkopf** mit den Grenzwerten für Typ BF bzw. CF; Schallköpfe häufig in leitfähiger Flüssigkeit geprüft, um Isolationsfehler der Linse zu erkennen."
    },
    {
      "name": "Funktionsprüfung",
      "ref": "funktionspruefung",
      "description": "Selbsttest, Schallkopferkennung, alle Betriebsarten (B, M, Farb-, PW-, CW-Doppler), Bedienelemente, Messfunktionen, Anzeige von MI/TI, Speicherung, DICOM-Export, Akkubetrieb; Luftbild-Test aller Schallköpfe."
    },
    {
      "name": "Bildqualitätsprüfung mit Gewebephantom",
      "ref": "pruefgeraete",
      "description": "Eindringtiefe, axiale und laterale Auflösung, Abstandsmessgenauigkeit, Totzone, Zystendarstellung und Homogenität im Vergleich zur Referenzmessung bei Abnahme (Konstanzprüfung beim Betreiber)."
    },
    {
      "name": "Schallkopf-Elementtest",
      "ref": "ultraschallwandler",
      "description": "Messung der elektrischen Eigenschaften und Empfindlichkeit jedes Elements mit einem Schallkopfprüfgerät; erkennt Element- und Kabelausfälle, bevor sie klinisch auffallen."
    },
    {
      "name": "Doppler-Prüfung mit Flussphantom",
      "ref": "pruefgeraete",
      "description": "Prüfung von Geschwindigkeitsanzeige, Richtungserkennung und Empfindlichkeit von Spektral- und Farbdoppler mit definierter Strömung."
    }
  ],
  "diagram": {
    "title": "Funktionsschema eines Ultraschallsystems",
    "caption": "Vereinfachter Signal- und Energiefluss: Sende-Beamformer und Pulser regen den Schallkopf an, die Echos aus dem Gewebe werden verstärkt, digitalisiert, durch Delay-and-Sum fokussiert und zum Bild verarbeitet (Funktionsschema, kein konkretes Modell).",
    "width": 980,
    "height": 520,
    "nodes": [
      {
        "id": "pwr",
        "label": "Netzteil / Akku",
        "ref": "medizinisches-netzteil",
        "kind": "source",
        "x": 110,
        "y": 70
      },
      {
        "id": "ctrl",
        "label": "Systemsteuerung\nTiming, Presets",
        "ref": "mikrocontroller",
        "kind": "control",
        "x": 500,
        "y": 70
      },
      {
        "id": "ui",
        "label": "Bedienpult\nTGC, Gain, Fokus",
        "ref": "display-bedienoberflaeche",
        "kind": "control",
        "x": 840,
        "y": 70
      },
      {
        "id": "pacs",
        "label": "PACS / Netzwerk\n(DICOM)",
        "ref": "dicom",
        "kind": "output",
        "x": 110,
        "y": 200
      },
      {
        "id": "tx",
        "label": "Sende-Beamformer\n+ HV-Pulser",
        "ref": "hochspannungserzeugung",
        "kind": "actuator",
        "x": 320,
        "y": 200
      },
      {
        "id": "pat",
        "label": "Patient\n(Gewebe)",
        "ref": "schallwellen",
        "kind": "patient",
        "x": 110,
        "y": 330
      },
      {
        "id": "trd",
        "label": "Schallkopf\n(Piezo-Array)",
        "ref": "ultraschallwandler",
        "kind": "sensor",
        "x": 320,
        "y": 330
      },
      {
        "id": "trsw",
        "label": "T/R-Schalter\n+ Multiplexer",
        "kind": "process",
        "x": 540,
        "y": 330
      },
      {
        "id": "lna",
        "label": "Vorverstärker\n+ TGC",
        "ref": "operationsverstaerker",
        "kind": "process",
        "x": 760,
        "y": 330
      },
      {
        "id": "adc",
        "label": "A/D-Wandler\n(je Kanal)",
        "ref": "analog-digital-wandler",
        "kind": "process",
        "x": 860,
        "y": 460
      },
      {
        "id": "bf",
        "label": "Empfangs-Beamformer\n(Delay-and-Sum)",
        "ref": "filter",
        "kind": "process",
        "x": 640,
        "y": 460,
        "w": 170
      },
      {
        "id": "sp",
        "label": "B-Bild- und\nDoppler-Verarbeitung",
        "ref": "doppler-effekt",
        "kind": "process",
        "x": 420,
        "y": 460,
        "w": 170
      },
      {
        "id": "disp",
        "label": "Monitor\nBild, MI/TI",
        "ref": "display-bedienoberflaeche",
        "kind": "output",
        "x": 190,
        "y": 460
      }
    ],
    "edges": [
      {
        "from": "pwr",
        "to": "tx",
        "kind": "power",
        "label": "Hochspannung"
      },
      {
        "from": "pwr",
        "to": "ctrl",
        "kind": "power"
      },
      {
        "from": "ui",
        "to": "ctrl",
        "kind": "data",
        "label": "Einstellungen"
      },
      {
        "from": "ctrl",
        "to": "tx",
        "kind": "signal",
        "label": "Delays, Timing"
      },
      {
        "from": "ctrl",
        "to": "lna",
        "kind": "signal",
        "label": "TGC-Kurve"
      },
      {
        "from": "ctrl",
        "to": "pacs",
        "kind": "data",
        "label": "DICOM-Export"
      },
      {
        "from": "tx",
        "to": "trd",
        "kind": "signal",
        "label": "Sendepulse"
      },
      {
        "from": "trd",
        "to": "pat",
        "kind": "energy",
        "label": "Schallpuls / Echos"
      },
      {
        "from": "trd",
        "to": "trsw",
        "kind": "signal",
        "label": "Echospannung"
      },
      {
        "from": "trsw",
        "to": "lna",
        "kind": "signal"
      },
      {
        "from": "lna",
        "to": "adc",
        "kind": "signal"
      },
      {
        "from": "adc",
        "to": "bf",
        "kind": "data",
        "label": "Kanaldaten"
      },
      {
        "from": "bf",
        "to": "sp",
        "kind": "data",
        "label": "RF-Zeilen"
      },
      {
        "from": "sp",
        "to": "disp",
        "kind": "data",
        "label": "Bilddaten"
      }
    ]
  },
  "images": [
    {
      "src": "img/devices/ultraschallgeraet-aufbau.svg",
      "kind": "schema",
      "caption": "Schematischer Aufbau: Linear-Array-Schallkopf im Schnitt (Linse, Anpassschicht, Piezoelemente, Dämpfungskörper) und Grundgerät mit Monitor, Bedienpult, Elektronik und Schallkopfanschlüssen (Funktionsschema, kein konkretes Modell)."
    },
    {
      "src": "img/devices/ultraschallgeraet-prinzip.svg",
      "kind": "schema",
      "caption": "Messprinzip: A – Impuls-Echo-Verfahren mit Laufzeit t = 2d/c und tiefenabhängig gedämpften Echos; B – elektronische Sendefokussierung durch zeitversetzte Ansteuerung der Array-Elemente (vereinfacht)."
    }
  ],
  "paths": [
    [
      "ultraschallgeraet",
      "ultraschallwandler",
      "piezoelektrischer-effekt",
      "schallwellen"
    ],
    [
      "ultraschallgeraet",
      "doppler-effekt",
      "blutkreislauf",
      "herz"
    ],
    [
      "ultraschallgeraet",
      "operationsverstaerker",
      "analog-digital-wandler",
      "filter",
      "dicom"
    ]
  ],
  "related": [
    "ultraschallwandler",
    "schallwellen",
    "doppler-effekt",
    "piezoelektrischer-effekt",
    "computertomograph",
    "mrt",
    "roentgengeraet",
    "ctg",
    "endoskop",
    "ultraschalltherapiegeraet",
    "ultraschalldissektor",
    "lithotripter",
    "phakoemulsifikation",
    "bildartefakte",
    "dicom",
    "iec-60601-2-37",
    "iec-62353",
    "aufbereitung",
    "anwendungsteile"
  ],
  "sources": [
    "szabo-2014",
    "doessel-2016",
    "bushberg-2020",
    "kramme-2017",
    "webster-2010",
    "iec-60601-2-37",
    "iec-62359",
    "fda-ultrasound-guidance",
    "nisv",
    "mdr-2017",
    "mdcg-2021-24",
    "mpbetreibv",
    "iec-60601-1",
    "iec-62353",
    "krinko-bfarm-2012"
  ],
  "status": "ausfuehrlich",
  "updated": "2026-11-11"
}
